        y = edge(not_u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "falling")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if the Boolean input has a falling edge
from <b>true</b> to <b>false</b>, otherwise
the output is <b>false</b>.
</p>
</html>"));
      end FallingEdge;

      block Change "Output y is true, if the input u has a rising or falling edge (y = change(u))"
        parameter Boolean pre_u_start = false "Start value of pre(u) at initial time";
        extends Blocks.Interfaces.partialBooleanSISO;
      initial equation
        pre(u) = pre_u_start;
      equation
        y = change(u);
        annotation(
          defaultComponentName = "change1",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "change")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if the Boolean input has either a rising edge
from <b>false</b> to <b>true</b> or a falling edge from
<b>true</b> to <b>false</b>, otherwise
the output is <b>false</b>.
</p>
</html>"));
      end Change;

      block GreaterThreshold "Output y is true, if input u is greater than threshold"
        extends Blocks.Interfaces.partialBooleanThresholdComparison;
      equation
        y = u > threshold;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, -40}, {60, 40}}, lineColor = {0, 0, 0}, textString = ">")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if the Real input is greater than
parameter <b>threshold</b>, otherwise
the output is <b>false</b>.
</p>
</html>"));
      end GreaterThreshold;

      block GreaterEqualThreshold "Output y is true, if input u is greater or equal than threshold"
        extends Blocks.Interfaces.partialBooleanThresholdComparison;
      equation
        y = u >= threshold;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, -40}, {60, 40}}, lineColor = {0, 0, 0}, textString = ">=")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if the Real input is greater than or equal to
parameter <b>threshold</b>, otherwise
the output is <b>false</b>.
</p>
</html>"));
      end GreaterEqualThreshold;

      block LessThreshold "Output y is true, if input u is less than threshold"
        extends Blocks.Interfaces.partialBooleanThresholdComparison;
      equation
        y = u < threshold;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, -40}, {60, 40}}, lineColor = {0, 0, 0}, textString = "<")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if the Real input is less than
parameter <b>threshold</b>, otherwise
the output is <b>false</b>.
</p>
</html>"));
      end LessThreshold;

      block LessEqualThreshold "Output y is true, if input u is less or equal than threshold"
        extends Blocks.Interfaces.partialBooleanThresholdComparison;
      equation
        y = u <= threshold;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, -40}, {60, 40}}, lineColor = {0, 0, 0}, textString = "<=")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if the Real input is less than or equal to
parameter <b>threshold</b>, otherwise
the output is <b>false</b>.
</p>
</html>"));
      end LessEqualThreshold;

      block Greater "Output y is true, if input u1 is greater than input u2"
        extends Blocks.Interfaces.partialBooleanComparison;
      equation
        y = u1 > u2;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 127}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 127}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, color = {0, 0, 0}, smooth = Smooth.None, thickness = 0.5)}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
      end Greater;

      block GreaterEqual "Output y is true, if input u1 is greater or equal than input u2"
        extends Blocks.Interfaces.partialBooleanComparison;
      equation
        y = u1 >= u2;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 127}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 127}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, color = {0, 0, 0}, smooth = Smooth.None, thickness = 0.5), Line(points = {{-52, -36}, {-6, -14}}, color = {0, 0, 0}, thickness = 0.5, smooth = Smooth.None)}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than or equal to
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
      end GreaterEqual;

      block Less "Output y is true, if input u1 is less than input u2"
        extends Blocks.Interfaces.partialBooleanComparison;
      equation
        y = u1 < u2;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 127}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 127}), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, color = {0, 0, 0}, thickness = 0.5, smooth = Smooth.None)}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is less than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
      end Less;

      block LessEqual "Output y is true, if input u1 is less or equal than input u2"
        extends Blocks.Interfaces.partialBooleanComparison;
      equation
        y = u1 <= u2;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 127}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 127}), Line(points = {{-10, 20}, {-54, 0}, {-10, -18}}, color = {0, 0, 0}, thickness = 0.5, smooth = Smooth.None), Line(points = {{-54, -18}, {-14, -34}}, color = {0, 0, 0}, thickness = 0.5, smooth = Smooth.None)}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is less than or equal to
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
      end LessEqual;

      block ZeroCrossing "Trigger zero crossing of input u"
        extends Blocks.Interfaces.partialBooleanSO;
        Blocks.Interfaces.RealInput u annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Blocks.Interfaces.BooleanInput enable "Zero input crossing is triggered if the enable input signal is true" annotation(
          Placement(transformation(origin = {0, -120}, extent = {{-20, -20}, {20, 20}}, rotation = 90)));
      protected
        Boolean disable = not enable;
        Boolean u_pos;
      initial equation
        pre(u_pos) = false;
        pre(enable) = false;
        pre(disable) = not pre(enable);
      equation
        u_pos = enable and u >= 0;
        y = change(u_pos) and not edge(enable) and not edge(disable);
        annotation(
          Documentation(info = "<HTML>
<p>
The output \"y\" is <b>true</b> at the
time instant when the input \"u\" becomes
zero, provided the input \"enable\" is
<b>true</b>. At all other time instants, the output \"y\" is <b>false</b>.
If the input \"u\" is zero at a time instant when the \"enable\"
input changes its value, then the output y is <b>false</b>.
</p>
<p>
Note, that in the plot window of a Modelica simulator, the output of
this block is usually identically to <b>false</b>, because the output
may only be <b>true</b> at an event instant, but not during
continuous integration. In order to check that this component is
actually working as expected, one should connect its output to, e.g.,
component <i>ModelicaAdditions.Blocks.Discrete.TriggeredSampler</i>.
</p>
</HTML>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-78, 68}, {-78, -80}}, color = {192, 192, 192}), Polygon(points = {{-78, 90}, {-86, 68}, {-70, 68}, {-78, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-88, 0}, {70, 0}}, color = {192, 192, 192}), Line(points = {{-78, 0}, {-73.2, 32.3}, {-70, 50.3}, {-66.7, 64.5}, {-63.5, 74.2}, {-60.3, 79.3}, {-57.1, 79.6}, {-53.9, 75.3}, {-50.7, 67.1}, {-46.6, 52.2}, {-41, 25.8}, {-33, -13.9}, {-28.2, -33.7}, {-24.1, -45.9}, {-20.1, -53.2}, {-16.1, -55.3}, {-12.1, -52.5}, {-8.1, -45.3}, {-3.23, -32.1}, {10.44, 13.7}, {15.3, 26.4}, {20.1, 34.8}, {24.1, 38}, {28.9, 37.2}, {33.8, 31.8}, {40.2, 19.4}, {53.1, -10.5}, {59.5, -21.2}, {65.1, -25.9}, {70.7, -25.9}, {77.2, -20.5}, {82, -13.8}}, color = {192, 192, 192}, smooth = Smooth.Bezier), Polygon(points = {{92, 0}, {70, 8}, {70, -8}, {92, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-36, -59}, {-36, 81}}, color = {255, 0, 255}), Line(points = {{6, -59}, {6, 81}}, color = {255, 0, 255}), Line(points = {{49, -59}, {49, 81}}, color = {255, 0, 255}), Line(points = {{-78, 0}, {70, 0}}, color = {255, 0, 255})}));
      end ZeroCrossing;

      block LogicalSwitch "Logical Switch"
        extends Blocks.Interfaces.partialBooleanSI3SO;
      equation
        y = if u2 then u1 else u3;
        annotation(
          Documentation(info = "<html>
<p>The LogicalSwitch switches, depending on the
Boolean u2 connector (the middle connector),
between the two possible input signals
u1 (upper connector) and u3 (lower connector).</p>
<p>If u2 is true, connector y is set equal to
u1, else it is set equal to u3.</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Line(points = {{12, 0}, {100, 0}}, color = {255, 0, 255}), Line(points = {{-100, 0}, {-40, 0}}, color = {255, 0, 255}), Line(points = {{-100, -80}, {-40, -80}, {-40, -80}}, color = {255, 0, 255}), Line(points = {{-40, 12}, {-40, -10}}, color = {255, 0, 255}), Line(points = {{-100, 80}, {-40, 80}}, color = {255, 0, 255}), Line(points = {{-40, 80}, {8, 2}}, color = {255, 0, 255}, thickness = 1), Ellipse(visible = true, lineColor = {0, 0, 127}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{2.0, -6.0}, {18.0, 8.0}})}));
      end LogicalSwitch;

      block Switch "Switch between two Real signals"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        Blocks.Interfaces.RealInput u1 "Connector of first Real input signal" annotation(
          Placement(transformation(extent = {{-140, 60}, {-100, 100}}, rotation = 0)));
        Blocks.Interfaces.BooleanInput u2 "Connector of Boolean input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Blocks.Interfaces.RealInput u3 "Connector of second Real input signal" annotation(
          Placement(transformation(extent = {{-140, -100}, {-100, -60}}, rotation = 0)));
        Blocks.Interfaces.RealOutput y "Connector of Real output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = if u2 then u1 else u3;
        annotation(
          defaultComponentName = "switch1",
          Documentation(info = "<html>
<p>The Logical.Switch switches, depending on the
logical connector u2 (the middle connector)
between the two possible input signals
u1 (upper connector) and u3 (lower connector).</p>
<p>If u2 is <b>true</b>, the output signal y is set equal to
u1, else it is set equal to u3.</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Line(points = {{12.0, 0.0}, {100.0, 0.0}}, color = {0, 0, 127}), Line(points = {{-100.0, 0.0}, {-40.0, 0.0}}, color = {255, 0, 255}), Line(points = {{-100.0, -80.0}, {-40.0, -80.0}, {-40.0, -80.0}}, color = {0, 0, 127}), Line(points = {{-40.0, 12.0}, {-40.0, -12.0}}, color = {255, 0, 255}), Line(points = {{-100.0, 80.0}, {-38.0, 80.0}}, color = {0, 0, 127}), Line(points = {{-38.0, 80.0}, {6.0, 2.0}}, color = {0, 0, 127}, thickness = 1.0), Ellipse(lineColor = {0, 0, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{2.0, -8.0}, {18.0, 8.0}})}));
      end Switch;

      block Hysteresis "Transform Real to Boolean signal with Hysteresis"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        parameter Real uLow(start = 0) "if y=true and u<=uLow, switch to y=false";
        parameter Real uHigh(start = 1) "if y=false and u>=uHigh, switch to y=true";
        parameter Boolean pre_y_start = false "Value of pre(y) at initial time";
        Blocks.Interfaces.RealInput u annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Blocks.Interfaces.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      initial equation
        pre(y) = pre_y_start;
      equation
        y = u > uHigh or pre(y) and u >= uLow;
        annotation(
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-65, 89}, {-73, 67}, {-57, 67}, {-65, 89}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-65, 67}, {-65, -81}}, color = {192, 192, 192}), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{70, -80}, {94, -100}}, lineColor = {160, 160, 164}, textString = "u"), Text(extent = {{-65, 93}, {-12, 75}}, lineColor = {160, 160, 164}, textString = "y"), Line(points = {{-80, -70}, {30, -70}}, color = {0, 0, 0}, thickness = 0.5), Line(points = {{-50, 10}, {80, 10}}, color = {0, 0, 0}, thickness = 0.5), Line(points = {{-50, 10}, {-50, -70}}, color = {0, 0, 0}, thickness = 0.5), Line(points = {{30, 10}, {30, -70}}, color = {0, 0, 0}, thickness = 0.5), Line(points = {{-10, -65}, {0, -70}, {-10, -75}}, color = {0, 0, 0}, thickness = 0.5), Line(points = {{-10, 15}, {-20, 10}, {-10, 5}}, color = {0, 0, 0}, thickness = 0.5), Line(points = {{-55, -20}, {-50, -30}, {-44, -20}}, color = {0, 0, 0}, thickness = 0.5), Line(points = {{25, -30}, {30, -19}, {35, -30}}, color = {0, 0, 0}, thickness = 0.5), Text(extent = {{-99, 2}, {-70, 18}}, lineColor = {160, 160, 164}, textString = "true"), Text(extent = {{-98, -87}, {-66, -73}}, lineColor = {160, 160, 164}, textString = "false"), Text(extent = {{19, -87}, {44, -70}}, lineColor = {0, 0, 0}, textString = "uHigh"), Text(extent = {{-63, -88}, {-38, -71}}, lineColor = {0, 0, 0}, textString = "uLow"), Line(points = {{-69, 10}, {-60, 10}}, color = {160, 160, 164})}),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -29}}, color = {192, 192, 192}), Polygon(points = {{92, -29}, {70, -21}, {70, -37}, {92, -29}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-79, -29}, {84, -29}}, color = {192, 192, 192}), Line(points = {{-79, -29}, {41, -29}}, color = {0, 0, 0}), Line(points = {{-15, -21}, {1, -29}, {-15, -36}}, color = {0, 0, 0}), Line(points = {{41, 51}, {41, -29}}, color = {0, 0, 0}), Line(points = {{33, 3}, {41, 22}, {50, 3}}, color = {0, 0, 0}), Line(points = {{-49, 51}, {81, 51}}, color = {0, 0, 0}), Line(points = {{-4, 59}, {-19, 51}, {-4, 43}}, color = {0, 0, 0}), Line(points = {{-59, 29}, {-49, 11}, {-39, 29}}, color = {0, 0, 0}), Line(points = {{-49, 51}, {-49, -29}}, color = {0, 0, 0}), Text(extent = {{-92, -49}, {-9, -92}}, lineColor = {192, 192, 192}, textString = "%uLow"), Text(extent = {{2, -49}, {91, -92}}, lineColor = {192, 192, 192}, textString = "%uHigh"), Rectangle(extent = {{-91, -49}, {-8, -92}}, lineColor = {192, 192, 192}), Line(points = {{-49, -29}, {-49, -49}}, color = {192, 192, 192}), Rectangle(extent = {{2, -49}, {91, -92}}, lineColor = {192, 192, 192}), Line(points = {{41, -29}, {41, -49}}, color = {192, 192, 192})}),
          Documentation(info = "<HTML>
<p>
This block transforms a <b>Real</b> input signal into a <b>Boolean</b>
output signal:
</p>
<ul>
<li> When the output was <b>false</b> and the input becomes
     <b>greater</b> than parameter <b>uHigh</b>, the output
     switches to <b>true</b>.</li>
<li> When the output was <b>true</b> and the input becomes
     <b>less</b> than parameter <b>uLow</b>, the output
     switches to <b>false</b>.</li>
</ul>
<p>
The start value of the output is defined via parameter
<b>pre_y_start</b> (= value of pre(y) at initial time).
The default value of this parameter is <b>false</b>.
</p>
</html>"));
      end Hysteresis;

      block OnOffController "On-off controller"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        Blocks.Interfaces.RealInput reference "Connector of Real input signal used as reference signal" annotation(
          Placement(transformation(extent = {{-140, 80}, {-100, 40}}, rotation = 0)));
        Blocks.Interfaces.RealInput u "Connector of Real input signal used as measurement signal" annotation(
          Placement(transformation(extent = {{-140, -40}, {-100, -80}}, rotation = 0)));
        Blocks.Interfaces.BooleanOutput y "Connector of Real output signal used as actuator signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
        parameter Real bandwidth(start = 0.1) "Bandwidth around reference signal";
        parameter Boolean pre_y_start = false "Value of pre(y) at initial time";
      initial equation
        pre(y) = pre_y_start;
      equation
        y = pre(y) and u < reference + bandwidth / 2 or u < reference - bandwidth / 2;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Text(extent = {{-92, 74}, {44, 44}}, lineThickness = 0.5, textString = "reference"), Text(extent = {{-94, -52}, {-34, -74}}, textString = "u"), Line(points = {{-76.0, -32.0}, {-68.0, -6.0}, {-50.0, 26.0}, {-24.0, 40.0}, {-2.0, 42.0}, {16.0, 36.0}, {32.0, 28.0}, {48.0, 12.0}, {58.0, -6.0}, {68.0, -28.0}}, color = {0, 0, 127}), Line(points = {{-78.0, -2.0}, {-6.0, 18.0}, {82.0, -12.0}}, color = {255, 0, 0}), Line(points = {{-78.0, 12.0}, {-6.0, 30.0}, {82.0, 0.0}}), Line(points = {{-78.0, -16.0}, {-6.0, 4.0}, {82.0, -26.0}}), Line(points = {{-82.0, -18.0}, {-56.0, -18.0}, {-56.0, -40.0}, {64.0, -40.0}, {64.0, -20.0}, {90.0, -20.0}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>The block OnOffController sets the output signal <b>y</b> to <b>true</b> when
the input signal <b>u</b> falls below the <b>reference</b> signal minus half of
the bandwidth and sets the output signal <b>y</b> to <b>false</b> when the input
signal <b>u</b> exceeds the <b>reference</b> signal plus half of the bandwidth.</p>
</html>"));
      end OnOffController;

      block TriggeredTrapezoid "Triggered trapezoid generator"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        parameter Real amplitude = 1 "Amplitude of trapezoid";
        parameter Modelica.SIunits.Time rising(final min = 0) = 0 "Rising duration of trapezoid";
        parameter Modelica.SIunits.Time falling(final min = 0) = rising "Falling duration of trapezoid";
        parameter Real offset = 0 "Offset of output signal";
        Blocks.Interfaces.BooleanInput u "Connector of Boolean input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Blocks.Interfaces.RealOutput y "Connector of Real output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      protected
        discrete Real endValue "Value of y at time of recent edge";
        discrete Real rate "Current rising/falling rate";
        discrete Modelica.SIunits.Time T "Predicted time of output reaching endValue";
      equation
        y = if time < T then endValue - (T - time) * rate else endValue;
        when {initial(), u, not u} then
          endValue = if u then offset + amplitude else offset;
          rate = if u and rising > 0 then amplitude / rising else if not u and falling > 0 then -amplitude / falling else 0;
          T = if u and not rising > 0 or not u and not falling > 0 or not abs(amplitude) > 0 or initial() then time else time + (endValue - pre(y)) / rate;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Line(visible = true, points = {{-60.0, -70.0}, {-60.0, -70.0}, {-30.0, 40.0}, {8.0, 40.0}, {40.0, -70.0}, {40.0, -70.0}}, color = {0, 0, 127}), Line(visible = true, points = {{-90.0, -70.0}, {82.0, -70.0}}, color = {192, 192, 192}), Line(visible = true, points = {{-80.0, 68.0}, {-80.0, -80.0}}, color = {192, 192, 192}), Polygon(visible = true, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{90.0, -70.0}, {68.0, -62.0}, {68.0, -78.0}, {90.0, -70.0}}), Polygon(visible = true, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{-80.0, 90.0}, {-88.0, 68.0}, {-72.0, 68.0}, {-80.0, 90.0}}), Line(visible = true, points = {{-80.0, -70.0}, {-60.0, -70.0}, {-60.0, 24.0}, {8.0, 24.0}, {8.0, -70.0}, {60.0, -70.0}}, color = {255, 0, 255})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, -20}, {-60, -20}, {-30, 40}, {8, 40}, {40, -20}, {60, -20}}, color = {0, 0, 255}), Line(points = {{-90, -70}, {82, -70}}, color = {0, 0, 0}), Line(points = {{-80, 68}, {-80, -80}}, color = {0, 0, 0}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-60, -68}, {-60, -42}, {8, -42}, {8, -68}, {60, -68}}, color = {255, 0, 255}), Line(points = {{-60, 40}, {-60, -42}}, color = {0, 0, 0}, pattern = LinePattern.Dot), Line(points = {{8, -42}, {8, 40}}, color = {0, 0, 0}, pattern = LinePattern.Dot), Line(points = {{-60, 40}, {-30, 40}}, color = {0, 0, 0}), Line(points = {{8, -20}, {40, -20}}, color = {0, 0, 0}), Line(points = {{-20, 40}, {-20, -20}}, color = {0, 0, 0}), Line(points = {{-20, -20}, {-20, -70}}, color = {0, 0, 0}), Text(extent = {{-44, 50}, {-44, 40}}, lineColor = {0, 0, 0}, textString = "rising"), Text(extent = {{24, -10}, {24, -20}}, lineColor = {0, 0, 0}, textString = "falling"), Polygon(points = {{-60, 40}, {-56, 42}, {-56, 38}, {-60, 40}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-30, 40}, {-34, 42}, {-34, 38}, {-30, 40}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{8, -20}, {12, -18}, {12, -22}, {8, -20}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{40, -20}, {36, -18}, {36, -22}, {40, -20}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-22, -24}, {-20, -20}, {-18, -24}, {-22, -24}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-18, -66}, {-22, -66}, {-20, -70}, {-18, -66}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-22, 36}, {-20, 40}, {-18, 36}, {-22, 36}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-18, -16}, {-22, -16}, {-20, -20}, {-18, -16}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-40, 6}, {0, -4}}, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-20, 6}, {-20, -4}}, lineColor = {0, 0, 0}, textString = "amplitude"), Rectangle(extent = {{-40, -48}, {0, -58}}, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-20, -48}, {-20, -58}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{60, -82}, {94, -92}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-88, -4}, {-54, -14}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{-88, -46}, {-54, -56}}, lineColor = {0, 0, 0}, textString = "u")}),
          Documentation(info = "<HTML>
<p>The block TriggeredTrapezoid has a Boolean input and a real
output signal and requires the parameters <i>amplitude</i>,
<i>rising</i>, <i>falling</i> and <i>offset</i>. The
output signal <b>y</b> represents a trapezoidal signal dependent on the
input signal <b>u</b>.
</p>
<p>The behaviour is as follows: Assume the initial input to be false. In this
case, the output will be <i>offset</i>. After a rising edge (i.e., the input
changes from false to true), the output is rising during <i>rising</i> to the
sum of <i>offset</i> and <i>amplitude</i>. In contrast, after a falling
edge (i.e., the input changes from true to false), the output is falling
during <i>falling</i> to a value of <i>offset</i>.
</p>
<p>Note, that the case of edges before expiration of rising or falling is
handled properly.</p>
</html>"));
      end TriggeredTrapezoid;

      block Timer "Timer measuring the time from the time instant where the Boolean input became true"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        Blocks.Interfaces.BooleanInput u "Connector of Boolean input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Blocks.Interfaces.RealOutput y "Connector of Real output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      protected
        discrete Modelica.SIunits.Time entryTime "Time instant when u became true";
      initial equation
        pre(entryTime) = 0;
      equation
        when u then
          entryTime = time;
        end when;
        y = if u then time - entryTime else 0.0;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Line(visible = true, points = {{-90.0, -70.0}, {82.0, -70.0}}, color = {192, 192, 192}), Line(visible = true, points = {{-80.0, 68.0}, {-80.0, -80.0}}, color = {192, 192, 192}), Polygon(visible = true, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{90.0, -70.0}, {68.0, -62.0}, {68.0, -78.0}, {90.0, -70.0}}), Polygon(visible = true, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{-80.0, 90.0}, {-88.0, 68.0}, {-72.0, 68.0}, {-80.0, 90.0}}), Line(visible = true, points = {{-80.0, -70.0}, {-60.0, -70.0}, {-60.0, -26.0}, {38.0, -26.0}, {38.0, -70.0}, {66.0, -70.0}}, color = {255, 0, 255}), Line(visible = true, points = {{-80.0, 0.0}, {-62.0, 0.0}, {40.0, 90.0}, {40.0, 0.0}, {68.0, 0.0}}, color = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-90, -70}, {82, -70}}, color = {0, 0, 0}), Line(points = {{-80, 68}, {-80, -80}}, color = {0, 0, 0}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-60, -68}, {-60, -40}, {20, -40}, {20, -68}, {60, -68}}, color = {255, 0, 255}), Line(points = {{-80, -20}, {-60, -20}, {20, 60}, {20, -20}, {60, -20}, {60, -20}}, color = {0, 0, 255}), Text(extent = {{-88, 6}, {-54, -4}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{48, -80}, {84, -88}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-88, -36}, {-54, -46}}, lineColor = {0, 0, 0}, textString = "u")}),
          Documentation(info = "<HTML>
<p> When the Boolean input \"u\" becomes <b>true</b>, the timer is started
and the output \"y\" is the time from the time instant where u became true.
The timer is stopped and the output is reset to zero, once the
input becomes false.
</p>
</html>"));
      end Timer;

      block RSFlipFlop "A basic RS Flip Flop"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        parameter Boolean Qini = false "Start value of Q at initial time";
        Modelica.Blocks.Interfaces.BooleanOutput Q annotation(
          Placement(transformation(extent = {{100, 50}, {120, 70}}, rotation = 0)));
        Modelica.Blocks.Interfaces.BooleanOutput QI annotation(
          Placement(transformation(extent = {{100, -70}, {120, -50}}, rotation = 0)));
        Modelica.Blocks.Logical.Nor nor annotation(
          Placement(transformation(extent = {{-20, 20}, {0, 40}}, rotation = 0)));
        Modelica.Blocks.Logical.Nor nor1 annotation(
          Placement(transformation(extent = {{-20, -20}, {0, 0}}, rotation = 0)));
        Modelica.Blocks.Logical.Pre pre(pre_u_start = not Qini) annotation(
          Placement(transformation(extent = {{10, 20}, {30, 40}}, rotation = 0)));
        Modelica.Blocks.Interfaces.BooleanInput S annotation(
          Placement(transformation(extent = {{-140, 40}, {-100, 80}})));
        Modelica.Blocks.Interfaces.BooleanInput R annotation(
          Placement(transformation(extent = {{-140, -80}, {-100, -40}})));
      equation
        connect(nor1.y, nor.u2) annotation(
          Line(points = {{1, -10}, {40, -10}, {40, -40}, {-60, -40}, {-60, 22}, {-22, 22}}, color = {255, 0, 255}));
        connect(nor1.y, Q) annotation(
          Line(points = {{1, -10}, {60, -10}, {60, 60}, {110, 60}}, color = {255, 0, 255}));
        connect(nor.y, pre.u) annotation(
          Line(points = {{1, 30}, {8, 30}}, color = {255, 0, 255}));
        connect(pre.y, nor1.u1) annotation(
          Line(points = {{31, 30}, {40, 30}, {40, 10}, {-40, 10}, {-40, -10}, {-22, -10}}, color = {255, 0, 255}));
        connect(pre.y, QI) annotation(
          Line(points = {{31, 30}, {80, 30}, {80, -60}, {110, -60}}, color = {255, 0, 255}));
        connect(S, nor.u1) annotation(
          Line(points = {{-120, 60}, {-40, 60}, {-40, 30}, {-22, 30}}, color = {255, 0, 255}, smooth = Smooth.None));
        connect(R, nor1.u2) annotation(
          Line(points = {{-120, -60}, {-40, -60}, {-40, -18}, {-22, -18}}, color = {255, 0, 255}, smooth = Smooth.None));
        annotation(
          Icon(graphics = {Text(extent = {{-60, -30}, {-20, -90}}, lineColor = {0, 0, 0}, textString = "R"), Text(extent = {{-62, 90}, {-22, 30}}, lineColor = {0, 0, 0}, textString = "S"), Text(extent = {{20, 90}, {60, 30}}, lineColor = {0, 0, 0}, textString = "Q"), Text(extent = {{6, -30}, {66, -90}}, lineColor = {0, 0, 0}, textString = "Q!"), Ellipse(extent = {{-73, 54}, {-87, 68}}, lineColor = DynamicSelect({235, 235, 235}, if S > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if S > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Ellipse(extent = {{83, -53}, {69, -67}}, lineColor = DynamicSelect({235, 235, 235}, if QI > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if QI > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Ellipse(extent = {{-71, -52}, {-85, -66}}, lineColor = DynamicSelect({235, 235, 235}, if R > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if R > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Ellipse(extent = {{71, 67}, {85, 53}}, lineColor = DynamicSelect({235, 235, 235}, if Q > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if Q > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
The output <code>Q</code> is set by the input <code>S</code> and reset by the input <code>R</code>, and keeps its value in between. <code>QI</code> is the inverse of <code>Q</code>.
</p>
</html>"));
      end RSFlipFlop;

      block TerminateSimulation "Terminate simulation if condition is fulfilled"
        Modelica.Blocks.Interfaces.BooleanOutput condition = false "Terminate simulation when condition becomes true" annotation(
          Dialog,
          Placement(transformation(extent = {{200, -10}, {220, 10}}, rotation = 0)));
        parameter String terminationText = "... End condition reached" "Text that will be displayed when simulation is terminated";
      equation
        when condition then
          terminate(terminationText);
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-200.0, -20.0}, {200.0, 20.0}}, initialScale = 0.2), graphics = {Rectangle(visible = true, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid, lineThickness = 5.0, borderPattern = BorderPattern.Raised, extent = {{-200.0, -20.0}, {200.0, 20.0}}), Text(visible = true, extent = {{-166.0, -15.0}, {194.0, 15.0}}, textString = "%condition"), Rectangle(visible = true, fillColor = {161, 35, 41}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, extent = {{-194.0, -14.0}, {-168.0, 14.0}}), Text(visible = true, lineColor = {0, 0, 255}, extent = {{-200.0, 22.0}, {200.0, 46.0}}, textString = "%name")}),
          Documentation(info = "<html>
<p>
In the parameter menu, a <b>time varying</b> expression can be defined
via variable <b>condition</b>, for example \"condition = x &lt; 0\",
where \"x\" is a variable that is declared in the model in which the
\"TerminateSimulation\" block is present.
If this expression becomes <b>true</b>,
the simulation is (successfully) terminated. A termination message
explaining the reason for the termination can be given via
parameter \"terminationText\".
</p>

</html>"));
      end TerminateSimulation;
      annotation(
        Documentation(info = "<html>
<p>
This package provides blocks with Boolean input and output signals
to describe logical networks. A typical example for a logical
network built with package Logical is shown in the next figure:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/LogicalNetwork1.png\"
     alt=\"LogicalNetwork1.png\">
</p>

<p>
The actual value of Boolean input and/or output signals is displayed
in the respective block icon as \"circle\", where \"white\" color means
value <b>false</b> and \"green\" color means value <b>true</b>. These
values are visualized in a diagram animation.
</p>
</html>"),
        Icon(graphics = {Line(visible = true, points = {{-86, -22}, {-50, -22}, {-50, 22}, {48, 22}, {48, -22}, {88, -24}}, color = {255, 0, 255})}));
    end Logical;

    package Math "Library of Real mathematical functions as input/output blocks"
      import Modelica.SIunits;
      import Modelica.Blocks.Interfaces;
      extends Modelica.Icons.Package;

      encapsulated package UnitConversions "Conversion blocks to convert between SI and non-SI unit signals"
        import Modelica;
        import SI = Modelica.SIunits;
        import NonSI = Modelica.SIunits.Conversions.NonSIunits;
        extends Modelica.Icons.Package;

        block To_degC "Convert from Kelvin to degCelsius"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "K"), y(unit = "degC"));
        equation
          y = SI.Conversions.to_degC(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "K"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "degC")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from Kelvin to degCelsius and returns
the result as output signal.
</p>
</html>"));
        end To_degC;

        block From_degC "Convert from degCelsius to Kelvin"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "degC"), y(unit = "K"));
        equation
          y = SI.Conversions.from_degC(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "degC"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "K")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from degCelsius to Kelvin and returns
the result as output signal.
</p>
</html>"));
        end From_degC;

        block To_degF "Convert from Kelvin to degFahrenheit"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "K"), y(unit = "degF"));
        equation
          y = SI.Conversions.to_degF(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "K"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "degF")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from Kelvin to degFahrenheit and returns
the result as output signal.
</p>
</html>"));
        end To_degF;

        block From_degF "Convert from degFahrenheit to Kelvin"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "degF"), y(unit = "K"));
        equation
          y = SI.Conversions.from_degF(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "degF"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "K")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from degFahrenheit to Kelvin and returns
the result as output signal.
</p>
</html>"));
        end From_degF;

        block To_degRk "Convert from Kelvin to degRankine"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "K"), y(unit = "degRk"));
        equation
          y = SI.Conversions.to_degRk(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "K"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "degRk")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from Kelvin to degRankine and returns
the result as output signal.
</p>
</html>"));
        end To_degRk;

        block From_degRk "Convert from degRankine to Kelvin"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "degRk"), y(unit = "K"));
        equation
          y = SI.Conversions.from_degRk(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "degRk"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "K")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from degRankine to Kelvin and returns
the result as output signal.
</p>
</html>"));
        end From_degRk;

        block To_deg "Convert from radian to degree"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "rad"), y(unit = "deg"));
        equation
          y = SI.Conversions.to_deg(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "rad"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "deg")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from radian to degree and returns
the result as output signal.
</p>
</html>"));
        end To_deg;

        block From_deg "Convert from degree to radian"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "deg"), y(unit = "rad"));
        equation
          y = SI.Conversions.from_deg(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "deg"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "rad")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from degree to radian and returns
the result as output signal.
</p>
</html>"));
        end From_deg;

        block To_rpm "Convert from radian per second to revolutions per minute"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "rad/s"), y(unit = "1/min"));
        equation
          y = SI.Conversions.to_rpm(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{26, 82}, {-98, 50}}, lineColor = {0, 0, 0}, textString = "rad/s"), Text(extent = {{100, -42}, {-62, -74}}, lineColor = {0, 0, 0}, textString = "1/min")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from radian per second to revolutions per minute and returns
the result as output signal.
</p>
</html>"));
        end To_rpm;

        block From_rpm "Convert from revolutions per minute to radian per second"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "1/min"), y(unit = "rad/s"));
        equation
          y = SI.Conversions.from_rpm(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{50, 84}, {-94, 56}}, lineColor = {0, 0, 0}, textString = "1/min"), Text(extent = {{94, -42}, {-26, -74}}, lineColor = {0, 0, 0}, textString = "rad/s")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from revolutions per minute to radian per second and returns
the result as output signal.
</p>
</html>"));
        end From_rpm;

        block To_kmh "Convert from metre per second to kilometre per hour"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "m/s"), y(unit = "km/h"));
        equation
          y = SI.Conversions.to_kmh(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{0, 82}, {-96, 42}}, lineColor = {0, 0, 0}, textString = "m/s"), Text(extent = {{92, -40}, {-14, -84}}, lineColor = {0, 0, 0}, textString = "km/h")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from metre per second to kilometre per hour and returns
the result as output signal.
</p>
</html>"));
        end To_kmh;

        block From_kmh "Convert from kilometre per hour to metre per second"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "km/h"), y(unit = "m/s"));
        equation
          y = SI.Conversions.from_kmh(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{26, 80}, {-96, 48}}, lineColor = {0, 0, 0}, textString = "km/h"), Text(extent = {{92, -46}, {-20, -82}}, lineColor = {0, 0, 0}, textString = "m/s")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from kilometre per hour to metre per second and returns
the result as output signal.
</p>
</html>"));
        end From_kmh;

        block To_day "Convert from second to day"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "s"), y(unit = "d"));
        equation
          y = SI.Conversions.to_day(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "s"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "day")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from second to day and returns
the result as output signal.
</p>
</html>"));
        end To_day;

        block From_day "Convert from day to second"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "d"), y(unit = "s"));
        equation
          y = SI.Conversions.from_day(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "day"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "s")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from day to second and returns
the result as output signal.
</p>
</html>"));
        end From_day;

        block To_hour "Convert from second to hour"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "s"), y(unit = "h"));
        equation
          y = SI.Conversions.to_hour(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "s"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "hour")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from second to hour and returns
the result as output signal.
</p>
</html>"));
        end To_hour;

        block From_hour "Convert from hour to second"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "h"), y(unit = "s"));
        equation
          y = SI.Conversions.from_hour(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "hour"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "s")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from hour to second and returns
the result as output signal.
</p>
</html>"));
        end From_hour;

        block To_minute "Convert from second to minute"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "s"), y(unit = "min"));
        equation
          y = SI.Conversions.to_minute(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "s"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "minute")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from second to minute and returns
the result as output signal.
</p>
</html>"));
        end To_minute;

        block From_minute "Convert from minute to second"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "min"), y(unit = "s"));
        equation
          y = SI.Conversions.from_minute(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "minute"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "s")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from minute to second and returns
the result as output signal.
</p>
</html>"));
        end From_minute;

        block To_litre "Convert from cubic metre to litre"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "m3"), y(unit = "l"));
        equation
          y = SI.Conversions.to_litre(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "m3"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "litre")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from metre to litre and returns
the result as output signal.
</p>
</html>"));
        end To_litre;

        block From_litre "Convert from litre to cubic metre"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "l"), y(unit = "m3"));
        equation
          y = SI.Conversions.from_litre(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "litre"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "m3")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from litre to cubic metre and returns
the result as output signal.
</p>
</html>"));
        end From_litre;

        block To_kWh "Convert from Joule to kilo Watt hour"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "J"), y(unit = "kW.h"));
        equation
          y = SI.Conversions.to_kWh(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "J"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "kW.h")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from Joule to kilo Watt hour and returns
the result as output signal.
</p>
</html>"));
        end To_kWh;

        block From_kWh "Convert from kilo Watt hour to Joule"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "kW.h"), y(unit = "J"));
        equation
          y = SI.Conversions.from_kWh(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "kW.h"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "J")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from kilo Watt hour to Joule and returns
the result as output signal.
</p>
</html>"));
        end From_kWh;

        block To_bar "Convert from Pascal to bar"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "Pa"), y(unit = "bar"));
        equation
          y = SI.Conversions.to_bar(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "Pa"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "bar")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from Pascal to bar and returns
the result as output signal.
</p>
</html>"));
        end To_bar;

        block From_bar "Convert from bar to Pascal"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "bar"), y(unit = "Pa"));
        equation
          y = SI.Conversions.from_bar(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "bar"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "Pa")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from bar to Pascal and returns
the result as output signal.
</p>
</html>"));
        end From_bar;

        block To_gps "Convert from kilogram per second to gram per second"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "kg/s"), y(unit = "g/s"));
        equation
          y = SI.Conversions.to_gps(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "kg/s"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "g/s")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from kilogram per second to gram per seconds and returns
the result as output signal.
</p>
</html>"));
        end To_gps;

        block From_gps "Convert from gram per second to kilogram per second"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit = "g/s"), y(unit = "kg/s"));
        equation
          y = SI.Conversions.from_gps(u);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-20, 100}, {-100, 20}}, lineColor = {0, 0, 0}, textString = "g/s"), Text(extent = {{100, -20}, {20, -100}}, lineColor = {0, 0, 0}, textString = "kg/s")}),
            Documentation(info = "<html>
<p>
This block converts the input signal from gram per second to kilogram per second and returns
the result as output signal.
</p>
</html>"));
        end From_gps;
        annotation(
          Documentation(info = "<html>
<p>
This package consists of blocks that convert an input signal
with a specific unit to an output signal in another unit
(e.g., conversion of an angle signal from \"deg\" to \"rad\").
</p>

</html>"));
      end UnitConversions;

      block InverseBlockConstraints "Construct inverse model by requiring that two inputs and two outputs are identical (replaces the previously, unbalanced, TwoInputs and TwoOutputs blocks)"
        Modelica.Blocks.Interfaces.RealInput u1 "Input signal 1 (u1 = u2)" annotation(
          Placement(transformation(extent = {{-240, -20}, {-200, 20}}, rotation = 0), iconTransformation(extent = {{-240, -20}, {-200, 20}})));
        Modelica.Blocks.Interfaces.RealInput u2 "Input signal 2 (u1 = u2)" annotation(
          Placement(transformation(extent = {{-140, -20}, {-180, 20}}, rotation = 0), iconTransformation(extent = {{-140, -20}, {-180, 20}})));
        Modelica.Blocks.Interfaces.RealOutput y1 "Output signal 1 (y1 = y2)" annotation(
          Placement(transformation(extent = {{200, -10}, {220, 10}}, rotation = 0), iconTransformation(extent = {{200, -10}, {220, 10}})));
        Modelica.Blocks.Interfaces.RealOutput y2 "Output signal 2 (y2 = y2)" annotation(
          Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 0, origin = {170, 0}), iconTransformation(extent = {{180, -10}, {160, 10}})));
      equation
        u1 = u2;
        y1 = y2;
        annotation(
          __Dymola_structurallyIncomplete = true,
          defaultConnectionStructurallyInconsistent = true,
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-200, -120}, {200, 120}}), graphics = {Line(points = {{180, 0}, {200, 0}}, color = {0, 0, 127}, smooth = Smooth.None), Line(points = {{-200, 0}, {-180, 0}}, color = {0, 0, 127}, smooth = Smooth.None), Rectangle(extent = {{-190, 120}, {190, -120}}, lineColor = {135, 135, 135})}),
          Documentation(info = "<html>
<p>
Exchange input and output signals of a block, i.e., the previous
block inputs become block outputs and the previous block outputs become
block inputs. This block is used to construct inverse models.
Its usage is demonstrated in example:
<a href=\"modelica://Modelica.Blocks.Examples.InverseModel\">Modelica.Blocks.Examples.InverseModel</a>.
</p>

<p>
Note, if a block shall be inverted that has several input and output blocks,
then this can be easily achieved by using a vector of InverseBlockConstraints
instances:
</p>

<pre>
   InverseBlockConstraint invert[3];  // Block to be inverted has 3 input signals
</pre>
</html>"));
      end InverseBlockConstraints;

      block Gain "Output the product of a gain value with the input signal"
        parameter Real k(start = 1, unit = "1") "Gain value multiplied with input signal";
      public
        Interfaces.RealInput u "Input signal connector" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Interfaces.RealOutput y "Output signal connector" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = k * u;
        annotation(
          Documentation(info = "<html>
<p>
This block computes output <i>y</i> as
<i>product</i> of gain <i>k</i> with the
input <i>u</i>:
</p>
<pre>
    y = k * u;
</pre>

</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, -100}, {-100, 100}, {100, 0}, {-100, -100}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-150, -140}, {150, -100}}, lineColor = {0, 0, 0}, textString = "k=%k"), Text(extent = {{-150, 140}, {150, 100}}, textString = "%name", lineColor = {0, 0, 255})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, -100}, {-100, 100}, {100, 0}, {-100, -100}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-76, 38}, {0, -34}}, textString = "k", lineColor = {0, 0, 255})}));
      end Gain;

      block MatrixGain "Output the product of a gain matrix with the input signal vector"
        parameter Real K[:, :] = [1, 0; 0, 1] "Gain matrix which is multiplied with the input";
        extends Interfaces.MIMO(final nin = size(K, 2), final nout = size(K, 1));
      equation
        y = K * u;
        annotation(
          Documentation(info = "<html>
<p>
This blocks computes output vector <b>y</b> as <i>product</i> of the
gain matrix <b>K</b> with the input signal vector <b>u</b>:
</p>
<pre>
    <b>y</b> = <b>K</b> * <b>u</b>;
</pre>
<p>
Example:
</p>
<pre>
   parameter: <b>K</b> = [0.12 2; 3 1.5]

   results in the following equations:

     | y[1] |     | 0.12  2.00 |   | u[1] |
     |      |  =  |            | * |      |
     | y[2] |     | 3.00  1.50 |   | u[2] |
</pre>

</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, -60}, {90, 60}}, lineColor = {160, 160, 164}, textString = "*K"), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-90, -60}, {90, 60}}, lineColor = {160, 160, 164}, textString = "*K")}));
      end MatrixGain;

      block MultiSum "Sum of Reals: y = k[1]*u[1] + k[2]*u[2] + ... + k[n]*u[n]"
        extends Modelica.Blocks.Interfaces.PartialRealMISO;
        parameter Real k[nu] = fill(1, nu) "Input gains";
      equation
        if size(u, 1) > 0 then
          y = k * u;
        else
          y = 0;
        end if;
        annotation(
          Icon(graphics = {Text(extent = {{-200, -110}, {200, -140}}, lineColor = {0, 0, 0}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, textString = "%k"), Text(extent = {{-72, 68}, {92, -68}}, lineColor = {0, 0, 0}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, textString = "+")}),
          Documentation(info = "<html>
<p>
This blocks computes the scalar Real output \"y\" as sum of the elements of the
Real input signal vector u:
</p>
<blockquote><pre>
y = k[1]*u[1] + k[2]*u[2] + ... k[N]*u[N];
</pre></blockquote>

<p>
The input connector is a vector of Real input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.RealNetwork1\">Modelica.Blocks.Examples.RealNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to zero: y=0.
</p>

</html>"));
      end MultiSum;

      block MultiProduct "Product of Reals: y = u[1]*u[2]* ... *u[n]"
        extends Modelica.Blocks.Interfaces.PartialRealMISO;
      equation
        if size(u, 1) > 0 then
          y = product(u);
        else
          y = 0;
        end if;
        annotation(
          Icon(graphics = {Text(extent = {{-74, 50}, {94, -94}}, lineColor = {0, 0, 0}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, textString = "*")}),
          Documentation(info = "<html>
<p>
This blocks computes the scalar Real output \"y\" as product of the elements of the
Real input signal vector u:
</p>
<blockquote><pre>
y = u[1]*u[2]* ... *u[N];
</pre></blockquote>

<p>
The input connector is a vector of Real input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.RealNetwork1\">Modelica.Blocks.Examples.RealNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to zero: y=0.
</p>
</html>"));
      end MultiProduct;

      block MultiSwitch "Set Real expression that is associated with the first active input signal"
        input Real expr[nu] = fill(0.0, nu) "y = if u[i] then expr[i] else y_default (time varying)" annotation(
          Dialog);
        parameter Real y_default = 0.0 "Default value of output y if all u[i] = false";
        parameter Integer nu(min = 0) = 0 "Number of input connections" annotation(
          Dialog(connectorSizing = true),
          HideResult = true);
        parameter Integer precision(min = 0) = 3 "Number of significant digits to be shown in dynamic diagram layer for y" annotation(
          Dialog(tab = "Advanced"));
        Modelica.Blocks.Interfaces.BooleanVectorInput u[nu] "Set y = expr[i], if u[i] = true" annotation(
          Placement(transformation(extent = {{-110, 30}, {-90, -30}})));
        Modelica.Blocks.Interfaces.RealOutput y "Output depending on expression" annotation(
          Placement(transformation(extent = {{300, -10}, {320, 10}})));
      protected
        Integer firstActiveIndex;
      initial equation
        pre(u) = fill(false, nu);
      equation
        firstActiveIndex = Modelica.Math.BooleanVectors.firstTrueIndex(u);
        y = if firstActiveIndex == 0 then y_default else expr[firstActiveIndex];
        annotation(
          defaultComponentName = "multiSwitch1",
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {300, 100}}), graphics = {Rectangle(extent = {{-100, -51}, {300, 50}}, lineThickness = 5.0, lineColor = {0, 0, 0}, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-86, 16}, {295, -17}}, lineColor = {0, 0, 0}, fillColor = {255, 246, 238}, fillPattern = FillPattern.Solid, textString = "%expr"), Text(extent = {{310, -25}, {410, -45}}, lineColor = {0, 0, 0}, textString = DynamicSelect(" ", String(y, minimumLength = 1, significantDigits = precision))), Text(extent = {{-100, -60}, {300, -90}}, lineColor = {0, 0, 0}, textString = "else: %y_default"), Text(extent = {{-100, 100}, {300, 60}}, textString = "%name", lineColor = {0, 0, 255})}),
          Documentation(info = "<html>
<p>
This block has a vector of Boolean input signals u[nu] and a vector of
(time varying) Real expressions expr[nu]. The output signal y is
set to expr[i], if i is the first element in the input vector u that is true. If all input signals are
false, y is set to parameter \"y_default\".
</p>

<blockquote><pre>
  // Conceptual equation (not valid Modelica)
  i = 'first element of u[:] that is true';
  y = <b>if</b> i==0 <b>then</b> y_default <b>else</b> expr[i];
</pre></blockquote>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.RealNetwork1\">Modelica.Blocks.Examples.RealNetwork1</a>.
</p>

</html>"));
      end MultiSwitch;

      block Sum "Output the sum of the elements of the input vector"
        extends Interfaces.MISO;
        parameter Real k[nin] = ones(nin) "Optional: sum coefficients";
      equation
        y = k * u;
        annotation(
          defaultComponentName = "sum1",
          Documentation(info = "<html>
<p>
This blocks computes output <b>y</b> as
<i>sum</i> of the elements of the input signal vector
<b>u</b>:
</p>
<pre>
    <b>y</b> = <b>u</b>[1] + <b>u</b>[2] + ...;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   nin = 3;

  results in the following equations:

     y = u[1] + u[2] + u[3];
</pre>

</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{26, 42}, {-34, 42}, {6, 2}, {-34, -38}, {26, -38}}, color = {0, 0, 0}, thickness = 0.25), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{26, 42}, {-34, 42}, {6, 2}, {-34, -38}, {26, -38}}, color = {0, 0, 0}, thickness = 0.25)}));
      end Sum;

      block Feedback "Output difference between commanded and feedback input"
        Interfaces.RealInput u1 annotation(
          Placement(transformation(extent = {{-100, -20}, {-60, 20}}, rotation = 0)));
        Interfaces.RealInput u2 annotation(
          Placement(transformation(origin = {0, -80}, extent = {{-20, -20}, {20, 20}}, rotation = 90)));
        Interfaces.RealOutput y annotation(
          Placement(transformation(extent = {{80, -10}, {100, 10}}, rotation = 0)));
      equation
        y = u1 - u2;
        annotation(
          Documentation(info = "<html>
<p>
This blocks computes output <b>y</b> as <i>difference</i> of the
commanded input <b>u1</b> and the feedback
input <b>u2</b>:
</p>
<pre>
    <b>y</b> = <b>u1</b> - <b>u2</b>;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   n = 2

  results in the following equations:

     y = u1 - u2
</pre>

</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Ellipse(lineColor = {0, 0, 127}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid, extent = {{-20, -20}, {20, 20}}), Line(points = {{-60, 0}, {-20, 0}}, color = {0, 0, 127}), Line(points = {{20, 0}, {80, 0}}, color = {0, 0, 127}), Line(points = {{0, -20}, {0, -60}}, color = {0, 0, 127}), Text(extent = {{-14, -94}, {82, 0}}, textString = "-"), Text(lineColor = {0, 0, 255}, extent = {{-150, 44}, {150, 94}}, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-20, 20}, {20, -20}}, pattern = LinePattern.Solid, lineThickness = 0.25, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-60, 0}, {-20, 0}}, color = {0, 0, 255}), Line(points = {{20, 0}, {80, 0}}, color = {0, 0, 255}), Line(points = {{0, -20}, {0, -60}}, color = {0, 0, 255}), Text(extent = {{-12, 10}, {84, -84}}, lineColor = {0, 0, 0}, textString = "-")}));
      end Feedback;

      block Add "Output the sum of the two inputs"
        extends Interfaces.SI2SO;
        parameter Real k1 = +1 "Gain of upper input";
        parameter Real k2 = +1 "Gain of lower input";
      equation
        y = k1 * u1 + k2 * u2;
        annotation(
          Documentation(info = "<html>
<p>
This blocks computes output <b>y</b> as <i>sum</i> of the
two input signals <b>u1</b> and <b>u2</b>:
</p>
<pre>
    <b>y</b> = k1*<b>u1</b> + k2*<b>u2</b>;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   k1= +2, k2= -3

  results in the following equations:

     y = 2 * u1 - 3 * u2
</pre>

</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Text(lineColor = {0, 0, 255}, extent = {{-150, 110}, {150, 150}}, textString = "%name"), Line(points = {{-100, 60}, {-74, 24}, {-44, 24}}, color = {0, 0, 127}), Line(points = {{-100, -60}, {-74, -28}, {-42, -28}}, color = {0, 0, 127}), Ellipse(lineColor = {0, 0, 127}, extent = {{-50, -50}, {50, 50}}), Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 127}), Text(extent = {{-38, -34}, {38, 34}}, textString = "+"), Text(extent = {{-100, 52}, {5, 92}}, textString = "%k1"), Text(extent = {{-100, -92}, {5, -52}}, textString = "%k2")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 255}), Line(points = {{-100, 60}, {-74, 24}, {-44, 24}}, color = {0, 0, 127}), Line(points = {{-100, -60}, {-74, -28}, {-42, -28}}, color = {0, 0, 127}), Ellipse(extent = {{-50, 50}, {50, -50}}, lineColor = {0, 0, 127}), Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 127}), Text(extent = {{-36, 38}, {40, -30}}, lineColor = {0, 0, 0}, textString = "+"), Text(extent = {{-100, 52}, {5, 92}}, lineColor = {0, 0, 0}, textString = "k1"), Text(extent = {{-100, -52}, {5, -92}}, lineColor = {0, 0, 0}, textString = "k2")}));
      end Add;

      block Add3 "Output the sum of the three inputs"
        extends Modelica.Blocks.Icons.Block;
        parameter Real k1 = +1 "Gain of upper input";
        parameter Real k2 = +1 "Gain of middle input";
        parameter Real k3 = +1 "Gain of lower input";
        Interfaces.RealInput u1 "Connector 1 of Real input signals" annotation(
          Placement(transformation(extent = {{-140, 60}, {-100, 100}}, rotation = 0)));
        Interfaces.RealInput u2 "Connector 2 of Real input signals" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Interfaces.RealInput u3 "Connector 3 of Real input signals" annotation(
          Placement(transformation(extent = {{-140, -100}, {-100, -60}}, rotation = 0)));
        Interfaces.RealOutput y "Connector of Real output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = k1 * u1 + k2 * u2 + k3 * u3;
        annotation(
          Documentation(info = "<html>
<p>
This blocks computes output <b>y</b> as <i>sum</i> of the
three input signals <b>u1</b>, <b>u2</b> and <b>u3</b>:
</p>
<pre>
    <b>y</b> = k1*<b>u1</b> + k2*<b>u2</b> + k3*<b>u3</b>;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   k1= +2, k2= -3, k3=1;

  results in the following equations:

     y = 2 * u1 - 3 * u2 + u3;
</pre>

</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-100, 50}, {5, 90}}, lineColor = {0, 0, 0}, textString = "%k1"), Text(extent = {{-100, -20}, {5, 20}}, lineColor = {0, 0, 0}, textString = "%k2"), Text(extent = {{-100, -50}, {5, -90}}, lineColor = {0, 0, 0}, textString = "%k3"), Text(extent = {{2, 36}, {100, -44}}, lineColor = {0, 0, 0}, textString = "+")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-100, 50}, {5, 90}}, lineColor = {0, 0, 0}, textString = "k1"), Text(extent = {{-100, -20}, {5, 20}}, lineColor = {0, 0, 0}, textString = "k2"), Text(extent = {{-100, -50}, {5, -90}}, lineColor = {0, 0, 0}, textString = "k3"), Text(extent = {{2, 46}, {100, -34}}, lineColor = {0, 0, 0}, textString = "+")}));
      end Add3;

      block Product "Output product of the two inputs"
        extends Interfaces.SI2SO;
      equation
        y = u1 * u2;
        annotation(
          Documentation(info = "<html>
<p>
This blocks computes the output <b>y</b> (element-wise)
as <i>product</i> of the corresponding elements of
the two inputs <b>u1</b> and <b>u2</b>:
</p>
<pre>
    y = u1 * u2;
</pre>

</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Line(points = {{-100, 60}, {-40, 60}, {-30, 40}}, color = {0, 0, 127}), Line(points = {{-100, -60}, {-40, -60}, {-30, -40}}, color = {0, 0, 127}), Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 127}), Line(points = {{-30, 0}, {30, 0}}), Line(points = {{-15, 25.99}, {15, -25.99}}), Line(points = {{-15, -25.99}, {15, 25.99}}), Ellipse(lineColor = {0, 0, 127}, extent = {{-50, -50}, {50, 50}})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-100, 60}, {-40, 60}, {-30, 40}}, color = {0, 0, 255}), Line(points = {{-100, -60}, {-40, -60}, {-30, -40}}, color = {0, 0, 255}), Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 255}), Line(points = {{-30, 0}, {30, 0}}, color = {0, 0, 0}), Line(points = {{-15, 25.99}, {15, -25.99}}, color = {0, 0, 0}), Line(points = {{-15, -25.99}, {15, 25.99}}, color = {0, 0, 0}), Ellipse(extent = {{-50, 50}, {50, -50}}, lineColor = {0, 0, 255})}));
      end Product;

      block Division "Output first input divided by second input"
        extends Interfaces.SI2SO;
      equation
        y = u1 / u2;
        annotation(
          Documentation(info = "<html>
<p>
This block computes the output <b>y</b> (element-wise)
by <i>dividing</i> the corresponding elements of
the two inputs <b>u1</b> and <b>u2</b>:
</p>
<pre>
    y = u1 / u2;
</pre>

</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 127}), Line(points = {{-30, 0}, {30, 0}}), Ellipse(fillPattern = FillPattern.Solid, extent = {{-5, 20}, {5, 30}}), Ellipse(fillPattern = FillPattern.Solid, extent = {{-5, -30}, {5, -20}}), Ellipse(lineColor = {0, 0, 127}, extent = {{-50, -50}, {50, 50}}), Text(lineColor = {0, 0, 255}, extent = {{-150, 110}, {150, 150}}, textString = "%name"), Line(points = {{-100, 60}, {-66, 60}, {-40, 30}}, color = {0, 0, 127}), Line(points = {{-100, -60}, {0, -60}, {0, -50}}, color = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 255}), Line(points = {{-30, 0}, {30, 0}}, color = {0, 0, 0}), Ellipse(extent = {{-5, 20}, {5, 30}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-5, -20}, {5, -30}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-50, 50}, {50, -50}}, lineColor = {0, 0, 255}), Line(points = {{-100, 60}, {-66, 60}, {-40, 30}}, color = {0, 0, 255}), Line(points = {{-100, -60}, {0, -60}, {0, -50}}, color = {0, 0, 255})}));
      end Division;

      block Abs "Output the absolute value of the input"
        extends Interfaces.SISO;
        parameter Boolean generateEvent = false "Choose whether events shall be generated" annotation(
          Evaluate = true);
      equation
//y = abs(u);
        y = if generateEvent then if u >= 0 then u else -u else if noEvent(u >= 0) then u else -u;
        annotation(
          defaultComponentName = "abs1",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{92, 0}, {70, 8}, {70, -8}, {92, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 80}, {0, 0}, {80, 80}}, color = {0, 0, 0}), Line(points = {{0, -14}, {0, 68}}, color = {192, 192, 192}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-34, -28}, {38, -76}}, lineColor = {192, 192, 192}, textString = "abs"), Line(points = {{-88, 0}, {76, 0}}, color = {192, 192, 192})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 0}, {76, 0}}, color = {192, 192, 192}), Polygon(points = {{92, 0}, {76, 6}, {76, -6}, {92, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 80}, {0, 0}, {80, 80}}, color = {0, 0, 0}), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{7, 98}, {34, 78}}, lineColor = {160, 160, 164}, textString = "u"), Text(extent = {{74, -8}, {96, -28}}, lineColor = {160, 160, 164}, textString = "y"), Text(extent = {{52, -3}, {72, -23}}, textString = "1", lineColor = {0, 0, 255}), Text(extent = {{-86, -1}, {-66, -21}}, textString = "-1", lineColor = {0, 0, 255}), Text(extent = {{-28, 79}, {-8, 59}}, textString = "1", lineColor = {0, 0, 255})}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b>
as <i>absolute value</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>abs</b>( u );
</pre>
<p>
The Boolean parameter generateEvent decides whether Events are generated at zero crossing (Modelica specification before 3) or not.
</p>
</html>"));
      end Abs;

      block Sign "Output the sign of the input"
        extends Interfaces.SISO;
        parameter Boolean generateEvent = false "Choose whether events shall be generated" annotation(
          Evaluate = true);
      equation
//y = sign(u);
        y = if generateEvent then if u > 0 then 1 elseif u < 0 then -1 else 0 else if noEvent(u > 0) then 1 elseif noEvent(u < 0) then -1 else 0;
        annotation(
          defaultComponentName = "sign1",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {0, -80}}, color = {0, 0, 0}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Text(extent = {{-90, 72}, {-18, 24}}, lineColor = {192, 192, 192}, textString = "sign"), Line(points = {{0, 80}, {80, 80}}, color = {0, 0, 0}), Rectangle(extent = {{-2, 2}, {2, -4}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {0, -80}}, color = {0, 0, 0}), Line(points = {{-0.01, 0}, {0.01, 0}}, color = {0, 0, 0}), Line(points = {{0, 80}, {80, 80}}, color = {0, 0, 0}), Rectangle(extent = {{-2, 2}, {2, -4}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{7, 102}, {32, 82}}, lineColor = {160, 160, 164}, textString = "y"), Text(extent = {{70, -6}, {94, -26}}, lineColor = {160, 160, 164}, textString = "u"), Text(extent = {{-25, 86}, {-5, 70}}, textString = "1", lineColor = {0, 0, 255}), Text(extent = {{5, -72}, {25, -88}}, textString = "-1", lineColor = {0, 0, 255})}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b>
as <b>sign</b> of the input <b>u</b>:
</p>
<pre>
         1  <b>if</b> u &gt; 0
    y =  0  <b>if</b> u == 0
        -1  <b>if</b> u &lt; 0
</pre>
<p>
The Boolean parameter generateEvent decides whether Events are generated at zero crossing (Modelica specification before 3) or not.
</p>
</html>"));
      end Sign;

      block Sqrt "Output the square root of the input (input >= 0 required)"
        extends Interfaces.SISO;
      equation
        y = sqrt(u);
        annotation(
          defaultComponentName = "sqrt1",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-90, -80}, {68, -80}}, color = {192, 192, 192}), Polygon(points = {{90, -80}, {68, -72}, {68, -88}, {90, -80}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-79.2, -68.7}, {-78.4, -64}, {-76.8, -57.3}, {-73.6, -47.9}, {-67.9, -36.1}, {-59.1, -22.2}, {-46.2, -6.49}, {-28.5, 10.7}, {-4.42, 30}, {27.7, 51.3}, {69.5, 74.7}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -88}, {-80, 68}}, color = {192, 192, 192}), Text(extent = {{-8, -4}, {64, -52}}, lineColor = {192, 192, 192}, textString = "sqrt")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-92, -80}, {84, -80}}, color = {192, 192, 192}), Polygon(points = {{100, -80}, {84, -74}, {84, -86}, {100, -80}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-79.2, -68.7}, {-78.4, -64}, {-76.8, -57.3}, {-73.6, -47.9}, {-67.9, -36.1}, {-59.1, -22.2}, {-46.2, -6.49}, {-28.5, 10.7}, {-4.42, 30}, {27.7, 51.3}, {69.5, 74.7}, {80, 80}}, color = {0, 0, 0}), Polygon(points = {{-80, 98}, {-86, 82}, {-74, 82}, {-80, 98}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -90}, {-80, 84}}, color = {192, 192, 192}), Text(extent = {{-71, 98}, {-44, 78}}, lineColor = {160, 160, 164}, textString = "y"), Text(extent = {{60, -52}, {84, -72}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b>
as <i>square root</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>sqrt</b>( u );
</pre>
<p>
All elements of the input vector shall be zero or positive.
Otherwise an error occurs.
</p>

</html>"));
      end Sqrt;

      block Sin "Output the sine of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.sin(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-80, 68}}, color = {192, 192, 192}), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Line(points = {{-80, 0}, {-68.7, 34.2}, {-61.5, 53.1}, {-55.1, 66.4}, {-49.4, 74.6}, {-43.8, 79.1}, {-38.2, 79.8}, {-32.6, 76.6}, {-26.9, 69.7}, {-21.3, 59.4}, {-14.9, 44.1}, {-6.83, 21.2}, {10.1, -30.8}, {17.3, -50.2}, {23.7, -64.2}, {29.3, -73.1}, {35, -78.4}, {40.6, -80}, {46.2, -77.6}, {51.9, -71.5}, {57.5, -61.9}, {63.9, -47.2}, {72, -24.8}, {80, 0}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{12, 84}, {84, 36}}, lineColor = {192, 192, 192}, textString = "sin")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 80}, {-88, 80}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-88, -80}}, color = {192, 192, 192}), Line(points = {{-80, -90}, {-80, 84}}, color = {192, 192, 192}), Text(extent = {{-75, 98}, {-46, 78}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{-80, 96}, {-86, 80}, {-74, 80}, {-80, 96}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {-68.7, 34.2}, {-61.5, 53.1}, {-55.1, 66.4}, {-49.4, 74.6}, {-43.8, 79.1}, {-38.2, 79.8}, {-32.6, 76.6}, {-26.9, 69.7}, {-21.3, 59.4}, {-14.9, 44.1}, {-6.83, 21.2}, {10.1, -30.8}, {17.3, -50.2}, {23.7, -64.2}, {29.3, -73.1}, {35, -78.4}, {40.6, -80}, {46.2, -77.6}, {51.9, -71.5}, {57.5, -61.9}, {63.9, -47.2}, {72, -24.8}, {80, 0}}, color = {0, 0, 0}), Text(extent = {{-105, 72}, {-85, 88}}, textString = "1", lineColor = {0, 0, 255}), Text(extent = {{70, 25}, {90, 5}}, textString = "2*pi", lineColor = {0, 0, 255}), Text(extent = {{-105, -72}, {-85, -88}}, textString = "-1", lineColor = {0, 0, 255}), Text(extent = {{76, -10}, {98, -30}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b>
as <b>sine</b> of the input <b>u</b>:
</p>
<pre>
    y = <b>sin</b>( u );
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/sin.png\"
     alt=\"sin.png\">
</p>

</html>"));
      end Sin;

      block Cos "Output the cosine of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.cos(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-80, 68}}, color = {192, 192, 192}), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 80}, {-74.4, 78.1}, {-68.7, 72.3}, {-63.1, 63}, {-56.7, 48.7}, {-48.6, 26.6}, {-29.3, -32.5}, {-22.1, -51.7}, {-15.7, -65.3}, {-10.1, -73.8}, {-4.42, -78.8}, {1.21, -79.9}, {6.83, -77.1}, {12.5, -70.6}, {18.1, -60.6}, {24.5, -45.7}, {32.6, -23}, {50.3, 31.3}, {57.5, 50.7}, {63.9, 64.6}, {69.5, 73.4}, {75.2, 78.6}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Text(extent = {{-36, 82}, {36, 34}}, lineColor = {192, 192, 192}, textString = "cos")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 80}, {-88, 80}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-88, -80}}, color = {192, 192, 192}), Line(points = {{-80, -90}, {-80, 84}}, color = {192, 192, 192}), Text(extent = {{-75, 102}, {-48, 82}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{-80, 100}, {-86, 84}, {-74, 84}, {-80, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-103, 72}, {-83, 88}}, textString = "1", lineColor = {0, 0, 255}), Text(extent = {{-79, -72}, {-59, -88}}, textString = "-1", lineColor = {0, 0, 255}), Text(extent = {{70, 25}, {90, 5}}, textString = "2*pi", lineColor = {0, 0, 255}), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 80}, {-74.4, 78.1}, {-68.7, 72.3}, {-63.1, 63}, {-56.7, 48.7}, {-48.6, 26.6}, {-29.3, -32.5}, {-22.1, -51.7}, {-15.7, -65.3}, {-10.1, -73.8}, {-4.42, -78.8}, {1.21, -79.9}, {6.83, -77.1}, {12.5, -70.6}, {18.1, -60.6}, {24.5, -45.7}, {32.6, -23}, {50.3, 31.3}, {57.5, 50.7}, {63.9, 64.6}, {69.5, 73.4}, {75.2, 78.6}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{74, -4}, {98, -24}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b>
as <b>cos</b> of the input <b>u</b>:
</p>
<pre>
    y = <b>cos</b>( u );
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/cos.png\"
     alt=\"cos.png\">
</p>

</html>"));
      end Cos;

      block Tan "Output the tangent of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.tan(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-78.4, -68.4}, {-76.8, -59.7}, {-74.4, -50}, {-71.2, -40.9}, {-67.1, -33}, {-60.7, -24.8}, {-51.1, -17.2}, {-35.8, -9.98}, {-4.42, -1.07}, {33.4, 9.12}, {49.4, 16.2}, {59.1, 23.2}, {65.5, 30.6}, {70.4, 39.1}, {73.6, 47.4}, {76, 56.1}, {77.6, 63.8}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-90, 72}, {-18, 24}}, lineColor = {192, 192, 192}, textString = "tan")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -88}, {0, 86}}, color = {192, 192, 192}), Text(extent = {{11, 100}, {38, 80}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 102}, {-6, 86}, {6, 86}, {0, 102}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-37, -72}, {-17, -88}}, textString = "-5.8", lineColor = {0, 0, 255}), Text(extent = {{-33, 86}, {-13, 70}}, textString = " 5.8", lineColor = {0, 0, 255}), Text(extent = {{70, 25}, {90, 5}}, textString = "1.4", lineColor = {0, 0, 255}), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-78.4, -68.4}, {-76.8, -59.7}, {-74.4, -50}, {-71.2, -40.9}, {-67.1, -33}, {-60.7, -24.8}, {-51.1, -17.2}, {-35.8, -9.98}, {-4.42, -1.07}, {33.4, 9.12}, {49.4, 16.2}, {59.1, 23.2}, {65.5, 30.6}, {70.4, 39.1}, {73.6, 47.4}, {76, 56.1}, {77.6, 63.8}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{70, -6}, {94, -26}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b>
as <b>tan</b> of the input <b>u</b>:
</p>
<pre>
    y = <b>tan</b>( u );
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/tan.png\"
     alt=\"tan.png\">
</p>

</html>"));
      end Tan;

      block Asin "Output the arc sine of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.asin(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-79.2, -72.8}, {-77.6, -67.5}, {-73.6, -59.4}, {-66.3, -49.8}, {-53.5, -37.3}, {-30.2, -19.7}, {37.4, 24.8}, {57.5, 40.8}, {68.7, 52.7}, {75.2, 62.2}, {77.6, 67.5}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-88, 78}, {-16, 30}}, lineColor = {192, 192, 192}, textString = "asin")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{9, 102}, {36, 82}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-40, -72}, {-15, -88}}, textString = "-pi/2", lineColor = {0, 0, 255}), Text(extent = {{-38, 88}, {-13, 72}}, textString = " pi/2", lineColor = {0, 0, 255}), Text(extent = {{70, 25}, {90, 5}}, textString = "+1", lineColor = {0, 0, 255}), Text(extent = {{-90, 21}, {-70, 1}}, textString = "-1", lineColor = {0, 0, 255}), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-79.2, -72.8}, {-77.6, -67.5}, {-73.6, -59.4}, {-66.3, -49.8}, {-53.5, -37.3}, {-30.2, -19.7}, {37.4, 24.8}, {57.5, 40.8}, {68.7, 52.7}, {75.2, 62.2}, {77.6, 67.5}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{74, -4}, {100, -26}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>sine-inverse</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>asin</b>( u );
</pre>
<p>
The absolute values of the elements of the input <b>u</b> need to
be less or equal to one (<b>abs</b>( u ) <= 1).
Otherwise an error occurs.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/asin.png\"
     alt=\"atan.png\">
</p>

</html>"));
      end Asin;

      block Acos "Output the arc cosine of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.acos(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 80}, {-79.2, 72.8}, {-77.6, 67.5}, {-73.6, 59.4}, {-66.3, 49.8}, {-53.5, 37.3}, {-30.2, 19.7}, {37.4, -24.8}, {57.5, -40.8}, {68.7, -52.7}, {75.2, -62.2}, {77.6, -67.5}, {80, -80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{0, -88}, {0, 68}}, color = {192, 192, 192}), Line(points = {{-90, -80}, {68, -80}}, color = {192, 192, 192}), Polygon(points = {{90, -80}, {68, -72}, {68, -88}, {90, -80}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-86, -14}, {-14, -62}}, lineColor = {192, 192, 192}, textString = "acos")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{13, 100}, {42, 82}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, -80}, {84, -80}}, color = {192, 192, 192}), Polygon(points = {{100, -80}, {84, -74}, {84, -86}, {100, -80}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 80}, {-79.2, 72.8}, {-77.6, 67.5}, {-73.6, 59.4}, {-66.3, 49.8}, {-53.5, 37.3}, {-30.2, 19.7}, {37.4, -24.8}, {57.5, -40.8}, {68.7, -52.7}, {75.2, -62.2}, {77.6, -67.5}, {80, -80}}, color = {0, 0, 0}), Text(extent = {{-30, 88}, {-5, 72}}, textString = " pi", lineColor = {0, 0, 255}), Text(extent = {{-94, -57}, {-74, -77}}, textString = "-1", lineColor = {0, 0, 255}), Text(extent = {{80, -45}, {100, -65}}, textString = "+1", lineColor = {0, 0, 255}), Text(extent = {{76, -84}, {102, -102}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>cosine-inverse</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>acos</b>( u );
</pre>
<p>
The absolute values of the elements of the input <b>u</b> need to
be less or equal to one (<b>abs</b>( u ) <= 1).
Otherwise an error occurs.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/acos.png\"
     alt=\"acos.png\">
</p>

</html>"));
      end Acos;

      block Atan "Output the arc tangent of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.atan(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-52.7, -75.2}, {-37.4, -69.7}, {-26.9, -63}, {-19.7, -55.2}, {-14.1, -45.8}, {-10.1, -36.4}, {-6.03, -23.9}, {-1.21, -5.06}, {5.23, 21}, {9.25, 34.1}, {13.3, 44.2}, {18.1, 52.9}, {24.5, 60.8}, {33.4, 67.6}, {47, 73.6}, {69.5, 78.6}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-86, 68}, {-14, 20}}, lineColor = {192, 192, 192}, textString = "atan")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{13, 102}, {42, 82}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-52.7, -75.2}, {-37.4, -69.7}, {-26.9, -63}, {-19.7, -55.2}, {-14.1, -45.8}, {-10.1, -36.4}, {-6.03, -23.9}, {-1.21, -5.06}, {5.23, 21}, {9.25, 34.1}, {13.3, 44.2}, {18.1, 52.9}, {24.5, 60.8}, {33.4, 67.6}, {47, 73.6}, {69.5, 78.6}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{-32, 91}, {-12, 71}}, textString = "1.4", lineColor = {0, 0, 255}), Text(extent = {{-32, -71}, {-12, -91}}, textString = "-1.4", lineColor = {0, 0, 255}), Text(extent = {{73, 26}, {93, 10}}, textString = " 5.8", lineColor = {0, 0, 255}), Text(extent = {{-103, 20}, {-83, 4}}, textString = "-5.8", lineColor = {0, 0, 255}), Text(extent = {{66, -8}, {94, -28}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>tangent-inverse</i> of the input <b>u</b>:
</p>
<pre>
    y= <b>atan</b>( u );
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/atan.png\"
     alt=\"atan.png\">
</p>

</html>"));
      end Atan;

      block Atan2 "Output atan(u1/u2) of the inputs u1 and u2"
        extends Interfaces.SI2SO;
      equation
        y = Modelica.Math.atan2(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -34.9}, {-46.1, -31.4}, {-29.4, -27.1}, {-18.3, -21.5}, {-10.3, -14.5}, {-2.03, -3.17}, {7.97, 11.6}, {15.5, 19.4}, {24.3, 25}, {39, 30}, {62.1, 33.5}, {80, 34.9}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{-80, 45.1}, {-45.9, 48.7}, {-29.1, 52.9}, {-18.1, 58.6}, {-10.2, 65.8}, {-1.82, 77.2}, {0, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{0, -80}, {8.93, -67.2}, {17.1, -59.3}, {27.3, -53.6}, {42.1, -49.4}, {69.9, -45.8}, {80, -45.1}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Text(extent = {{-90, -46}, {-18, -94}}, lineColor = {192, 192, 192}, textString = "atan2")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{11, 98}, {42, 78}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -80}, {8.93, -67.2}, {17.1, -59.3}, {27.3, -53.6}, {42.1, -49.4}, {69.9, -45.8}, {80, -45.1}}, color = {0, 0, 0}), Line(points = {{-80, -34.9}, {-46.1, -31.4}, {-29.4, -27.1}, {-18.3, -21.5}, {-10.3, -14.5}, {-2.03, -3.17}, {7.97, 11.6}, {15.5, 19.4}, {24.3, 25}, {39, 30}, {62.1, 33.5}, {80, 34.9}}, color = {0, 0, 0}), Line(points = {{-80, 45.1}, {-45.9, 48.7}, {-29.1, 52.9}, {-18.1, 58.6}, {-10.2, 65.8}, {-1.82, 77.2}, {0, 80}}, color = {0, 0, 0}), Text(extent = {{-30, 89}, {-10, 70}}, textString = "pi", lineColor = {0, 0, 255}), Text(extent = {{-30, -69}, {-10, -88}}, textString = "-pi", lineColor = {0, 0, 255}), Text(extent = {{-30, 49}, {-10, 30}}, textString = "pi/2", lineColor = {0, 0, 255}), Line(points = {{0, 40}, {-8, 40}}, color = {192, 192, 192}), Line(points = {{0, -40}, {-8, -40}}, color = {192, 192, 192}), Text(extent = {{-30, -31}, {-10, -50}}, textString = "-pi/2", lineColor = {0, 0, 255}), Text(extent = {{48, 0}, {100, -34}}, lineColor = {160, 160, 164}, textString = "u1 / u2")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>tangent-inverse</i> of the input <b>u1</b> divided by
input <b>u2</b>:
</p>
<pre>
    y = <b>atan2</b>( u1, u2 );
</pre>
<p>
u1 and u2 shall not be zero at the same time instant.
<b>Atan2</b> uses the sign of u1 and u2 in order to construct
the solution in the range -180 deg &le; y &le; 180 deg, whereas
block <b>Atan</b> gives a solution in the range
-90 deg &le; y &le; 90 deg.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/atan2.png\"
     alt=\"atan2.png\">
</p>

</html>"));
      end Atan2;

      block Sinh "Output the hyperbolic sine of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.sinh(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-86, 80}, {-14, 32}}, lineColor = {192, 192, 192}, textString = "sinh"), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-76, -65.4}, {-71.2, -51.4}, {-65.5, -38.8}, {-59.1, -28.1}, {-51.1, -18.7}, {-41.4, -11.4}, {-27.7, -5.5}, {-4.42, -0.653}, {24.5, 4.57}, {39, 10.1}, {49.4, 17.2}, {57.5, 25.9}, {63.9, 35.8}, {69.5, 47.4}, {74.4, 60.4}, {78.4, 73.8}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{9, 98}, {34, 78}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-76, -65.4}, {-71.2, -51.4}, {-65.5, -38.8}, {-59.1, -28.1}, {-51.1, -18.7}, {-41.4, -11.4}, {-27.7, -5.5}, {-4.42, -0.653}, {24.5, 4.57}, {39, 10.1}, {49.4, 17.2}, {57.5, 25.9}, {63.9, 35.8}, {69.5, 47.4}, {74.4, 60.4}, {78.4, 73.8}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{-31, 72}, {-11, 88}}, textString = "27", lineColor = {0, 0, 255}), Text(extent = {{-35, -88}, {-15, -72}}, textString = "-27", lineColor = {0, 0, 255}), Text(extent = {{70, 25}, {90, 5}}, textString = "4", lineColor = {0, 0, 255}), Text(extent = {{-98, 21}, {-78, 1}}, textString = "-4", lineColor = {0, 0, 255}), Text(extent = {{72, -6}, {96, -26}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>hyperbolic sine</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>sinh</b>( u );
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/sinh.png\"
     alt=\"sinh.png\">
</p>

</html>"));
      end Sinh;

      block Cosh "Output the hyperbolic cosine of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.cosh(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Text(extent = {{4, 66}, {66, 20}}, lineColor = {192, 192, 192}, textString = "cosh"), Line(points = {{-80, 80}, {-77.6, 61.1}, {-74.4, 39.3}, {-71.2, 20.7}, {-67.1, 1.29}, {-63.1, -14.6}, {-58.3, -29.8}, {-52.7, -43.5}, {-46.2, -55.1}, {-39, -64.3}, {-30.2, -71.7}, {-18.9, -77.1}, {-4.42, -79.9}, {10.9, -79.1}, {23.7, -75.2}, {34.2, -68.7}, {42.2, -60.6}, {48.6, -51.2}, {54.3, -40}, {59.1, -27.5}, {63.1, -14.6}, {67.1, 1.29}, {71.2, 20.7}, {74.4, 39.3}, {77.6, 61.1}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{-90, -86.083}, {68, -86.083}}, color = {192, 192, 192}), Polygon(points = {{90, -86.083}, {68, -78.083}, {68, -94.083}, {90, -86.083}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{11, 98}, {38, 78}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, -86.083}, {84, -86.083}}, color = {192, 192, 192}), Polygon(points = {{100, -86.083}, {84, -80.083}, {84, -92.083}, {100, -86.083}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 80}, {-77.6, 61.1}, {-74.4, 39.3}, {-71.2, 20.7}, {-67.1, 1.29}, {-63.1, -14.6}, {-58.3, -29.8}, {-52.7, -43.5}, {-46.2, -55.1}, {-39, -64.3}, {-30.2, -71.7}, {-18.9, -77.1}, {-4.42, -79.9}, {10.9, -79.1}, {23.7, -75.2}, {34.2, -68.7}, {42.2, -60.6}, {48.6, -51.2}, {54.3, -40}, {59.1, -27.5}, {63.1, -14.6}, {67.1, 1.29}, {71.2, 20.7}, {74.4, 39.3}, {77.6, 61.1}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{-31, 72}, {-11, 88}}, textString = "27", lineColor = {0, 0, 255}), Text(extent = {{62, -67}, {82, -87}}, textString = "4", lineColor = {0, 0, 255}), Text(extent = {{-104, -63}, {-84, -83}}, textString = "-4", lineColor = {0, 0, 255}), Text(extent = {{78, -54}, {100, -74}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>hyperbolic cosine</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>cosh</b>( u );
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/cosh.png\"
     alt=\"cosh.png\">
</p>

</html>"));
      end Cosh;

      block Tanh "Output the hyperbolic tangent of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.tanh(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-47.8, -78.7}, {-35.8, -75.7}, {-27.7, -70.6}, {-22.1, -64.2}, {-17.3, -55.9}, {-12.5, -44.3}, {-7.64, -29.2}, {-1.21, -4.82}, {6.83, 26.3}, {11.7, 42}, {16.5, 54.2}, {21.3, 63.1}, {26.9, 69.9}, {34.2, 75}, {45.4, 78.4}, {72, 79.9}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-88, 72}, {-16, 24}}, lineColor = {192, 192, 192}, textString = "tanh"), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{9, 98}, {42, 80}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-47.8, -78.7}, {-35.8, -75.7}, {-27.7, -70.6}, {-22.1, -64.2}, {-17.3, -55.9}, {-12.5, -44.3}, {-7.64, -29.2}, {-1.21, -4.82}, {6.83, 26.3}, {11.7, 42}, {16.5, 54.2}, {21.3, 63.1}, {26.9, 69.9}, {34.2, 75}, {45.4, 78.4}, {72, 79.9}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{70, 25}, {90, 5}}, textString = "4", lineColor = {0, 0, 255}), Text(extent = {{-106, 21}, {-86, 1}}, textString = "-4", lineColor = {0, 0, 255}), Text(extent = {{-29, 72}, {-9, 88}}, textString = "1", lineColor = {0, 0, 255}), Text(extent = {{3, -72}, {23, -88}}, textString = "-1", lineColor = {0, 0, 255}), Text(extent = {{72, -8}, {98, -26}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>hyperbolic tangent</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>tanh</b>( u );
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/tanh.png\"
     alt=\"tanh.png\">
</p>

</html>"));
      end Tanh;

      block Exp "Output the exponential (base e) of the input"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.exp(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, -80}, {0, 68}}, color = {192, 192, 192}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-86, 50}, {-14, 2}}, lineColor = {192, 192, 192}, textString = "exp"), Line(points = {{-80, -80}, {-31, -77.9}, {-6.03, -74}, {10.9, -68.4}, {23.7, -61}, {34.2, -51.6}, {43, -40.3}, {50.3, -27.8}, {56.7, -13.5}, {62.3, 2.23}, {67.1, 18.6}, {72, 38.2}, {76, 57.6}, {80, 80}}, color = {0, 0, 0}), Line(points = {{-90, -80.3976}, {68, -80.3976}}, color = {192, 192, 192}, smooth = Smooth.Bezier), Polygon(points = {{90, -80.3976}, {68, -72.3976}, {68, -88.3976}, {90, -80.3976}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 80}, {-8, 80}}, color = {192, 192, 192}), Line(points = {{0, -80}, {-8, -80}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 84}}, color = {192, 192, 192}), Text(extent = {{9, 100}, {40, 80}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{0, 100}, {-6, 84}, {6, 84}, {0, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, -80.3976}, {84, -80.3976}}, color = {192, 192, 192}), Polygon(points = {{100, -80.3976}, {84, -74.3976}, {84, -86.3976}, {100, -80.3976}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-31, -77.9}, {-6.03, -74}, {10.9, -68.4}, {23.7, -61}, {34.2, -51.6}, {43, -40.3}, {50.3, -27.8}, {56.7, -13.5}, {62.3, 2.23}, {67.1, 18.6}, {72, 38.2}, {76, 57.6}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{-31, 72}, {-11, 88}}, textString = "20", lineColor = {0, 0, 255}), Text(extent = {{-92, -83}, {-72, -103}}, textString = "-3", lineColor = {0, 0, 255}), Text(extent = {{70, -83}, {90, -103}}, textString = "3", lineColor = {0, 0, 255}), Text(extent = {{-18, -53}, {2, -73}}, textString = "1", lineColor = {0, 0, 255}), Text(extent = {{66, -52}, {96, -72}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>exponential</i> (of base e) of the input <b>u</b>:
</p>
<pre>
    y = <b>exp</b>( u );
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/exp.png\"
     alt=\"exp.png\">
</p>

</html>"));
      end Exp;

      block Log "Output the natural (base e) logarithm of the input (input > 0 required)"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.log(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, -80}, {-80, 68}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-79.2, -50.6}, {-78.4, -37}, {-77.6, -28}, {-76.8, -21.3}, {-75.2, -11.4}, {-72.8, -1.31}, {-69.5, 8.08}, {-64.7, 17.9}, {-57.5, 28}, {-47, 38.1}, {-31.8, 48.1}, {-10.1, 58}, {22.1, 68}, {68.7, 78.1}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-6, -24}, {66, -72}}, lineColor = {192, 192, 192}, textString = "log")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 80}, {-88, 80}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-88, -80}}, color = {192, 192, 192}), Line(points = {{-80, -90}, {-80, 84}}, color = {192, 192, 192}), Text(extent = {{-67, 98}, {-40, 80}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{-80, 100}, {-86, 84}, {-74, 84}, {-80, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-79.2, -50.6}, {-78.4, -37}, {-77.6, -28}, {-76.8, -21.3}, {-75.2, -11.4}, {-72.8, -1.31}, {-69.5, 8.08}, {-64.7, 17.9}, {-57.5, 28}, {-47, 38.1}, {-31.8, 48.1}, {-10.1, 58}, {22.1, 68}, {68.7, 78.1}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{-105, 72}, {-85, 88}}, textString = "3", lineColor = {0, 0, 255}), Text(extent = {{-109, -88}, {-89, -72}}, textString = "-3", lineColor = {0, 0, 255}), Text(extent = {{70, -3}, {90, -23}}, textString = "20", lineColor = {0, 0, 255}), Text(extent = {{-78, -1}, {-58, -21}}, textString = "1", lineColor = {0, 0, 255}), Text(extent = {{68, 28}, {94, 8}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>natural (base e) logarithm</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>log</b>( u );
</pre>
<p>
An error occurs if the elements of the input <b>u</b> are
zero or negative.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/log.png\"
     alt=\"log.png\">
</p>

</html>"));
      end Log;

      block Log10 "Output the base 10 logarithm of the input (input > 0 required)"
        extends Interfaces.SISO;
      equation
        y = Modelica.Math.log10(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Line(points = {{-79.8, -80}, {-79.2, -50.6}, {-78.4, -37}, {-77.6, -28}, {-76.8, -21.3}, {-75.2, -11.4}, {-72.8, -1.31}, {-69.5, 8.08}, {-64.7, 17.9}, {-57.5, 28}, {-47, 38.1}, {-31.8, 48.1}, {-10.1, 58}, {22.1, 68}, {68.7, 78.1}, {80, 80}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -80}, {-80, 68}}, color = {192, 192, 192}), Text(extent = {{-30, -22}, {60, -70}}, lineColor = {192, 192, 192}, textString = "log10")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 80}, {-88, 80}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-88, -80}}, color = {192, 192, 192}), Line(points = {{-80, -90}, {-80, 84}}, color = {192, 192, 192}), Text(extent = {{-65, 96}, {-38, 78}}, lineColor = {160, 160, 164}, textString = "y"), Polygon(points = {{-80, 100}, {-86, 84}, {-74, 84}, {-80, 100}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-79.8, -80}, {-79.2, -50.6}, {-78.4, -37}, {-77.6, -28}, {-76.8, -21.3}, {-75.2, -11.4}, {-72.8, -1.31}, {-69.5, 8.08}, {-64.7, 17.9}, {-57.5, 28}, {-47, 38.1}, {-31.8, 48.1}, {-10.1, 58}, {22.1, 68}, {68.7, 78.1}, {80, 80}}, color = {0, 0, 0}), Text(extent = {{70, -3}, {90, -23}}, textString = "20", lineColor = {0, 0, 255}), Text(extent = {{-78, -1}, {-58, -21}}, textString = "1", lineColor = {0, 0, 255}), Text(extent = {{-109, 72}, {-89, 88}}, textString = " 1.3", lineColor = {0, 0, 255}), Text(extent = {{-109, -88}, {-89, -72}}, textString = "-1.3", lineColor = {0, 0, 255}), Text(extent = {{62, 30}, {90, 10}}, lineColor = {160, 160, 164}, textString = "u")}),
          Documentation(info = "<HTML>
<p>
This blocks computes the output <b>y</b> as the
<i>base 10 logarithm</i> of the input <b>u</b>:
</p>
<pre>
    y = <b>log10</b>( u );
</pre>
<p>
An error occurs if the elements of the input <b>u</b> are
zero or negative.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/log10.png\"
     alt=\"log10.png\">
</p>

</html>"));
      end Log10;

      block RealToInteger "Convert Real to Integer signal"
        extends Modelica.Blocks.Icons.IntegerBlock;
      public
        Interfaces.RealInput u "Connector of Real input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Interfaces.IntegerOutput y "Connector of Integer output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = if u > 0 then integer(floor(u + 0.5)) else integer(ceil(u - 0.5));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Text(lineColor = {0, 0, 127}, extent = {{-100.0, -40.0}, {0.0, 40.0}}, textString = "R"), Text(lineColor = {255, 127, 0}, extent = {{20.0, -40.0}, {120.0, 40.0}}, textString = "I"), Polygon(lineColor = {255, 127, 0}, fillColor = {255, 127, 0}, fillPattern = FillPattern.Solid, points = {{50.0, 0.0}, {30.0, 20.0}, {30.0, 10.0}, {0.0, 10.0}, {0.0, -10.0}, {30.0, -10.0}, {30.0, -20.0}, {50.0, 0.0}})}),
          Documentation(info = "<html>
<p>
This block computes the output <b>y</b>
as <i>nearest integer value</i> of the input <b>u</b>:
</p>
<pre>    y = <b>integer</b>( <b>floor</b>( u + 0.5 ) )  for  u &gt; 0;
    y = <b>integer</b>( <b>ceil </b>( u - 0.5 ) )  for  u &lt; 0;
</pre>
</html>"));
      end RealToInteger;

      block IntegerToReal "Convert Integer to Real signals"
        extends Modelica.Blocks.Icons.Block;
        Interfaces.IntegerInput u "Connector of Integer input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Interfaces.RealOutput y "Connector of Real output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = u;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Text(lineColor = {255, 127, 0}, extent = {{-120.0, -40.0}, {-20.0, 40.0}}, textString = "I"), Text(lineColor = {0, 0, 127}, fillPattern = FillPattern.Solid, extent = {{0.0, -40.0}, {100.0, 40.0}}, textString = "R"), Polygon(lineColor = {0, 0, 127}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, points = {{10.0, 0.0}, {-10.0, 20.0}, {-10.0, 10.0}, {-40.0, 10.0}, {-40.0, -10.0}, {-10.0, -10.0}, {-10.0, -20.0}, {10.0, 0.0}})}),
          Documentation(info = "<html>
<p>
This block computes the output <b>y</b>
as <i>Real equivalent</i> of the Integer input <b>u</b>:
</p>
<pre>    y = u;
</pre>
<p>where <b>u</b> is of Integer and <b>y</b> of Real type.</p>
</html>"));
      end IntegerToReal;

      block BooleanToReal "Convert Boolean to Real signal"
        extends Interfaces.partialBooleanSI;
        parameter Real realTrue = 1.0 "Output signal for true Boolean input";
        parameter Real realFalse = 0.0 "Output signal for false Boolean input";
        Blocks.Interfaces.RealOutput y "Connector of Real output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = if u then realTrue else realFalse;
        annotation(
          Documentation(info = "<html>
<p>
This block computes the output <b>y</b>
as <i>Real equivalent</i> of the Boolean input <b>u</b>:
</p>
<pre>    y = <b>if</b> u <b>then</b> realTrue <b>else</b> realFalse;
</pre>
<p>where <b>u</b> is of Boolean and <b>y</b> of Real type,
and <b>realTrue</b> and <b>realFalse</b> are parameters.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-86, 92}, {-6, 10}}, lineColor = {255, 0, 255}, textString = "B"), Polygon(points = {{-12, -46}, {-32, -26}, {-32, -36}, {-64, -36}, {-64, -56}, {-32, -56}, {-32, -66}, {-12, -46}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Text(extent = {{8, -4}, {92, -94}}, textString = "R", lineColor = {0, 0, 127})}));
      end BooleanToReal;

      block BooleanToInteger "Convert Boolean to Integer signal"
        extends Interfaces.partialBooleanSI;
        parameter Integer integerTrue = 1 "Output signal for true Boolean input";
        parameter Integer integerFalse = 0 "Output signal for false Boolean input";
        Blocks.Interfaces.IntegerOutput y "Connector of Integer output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = if u then integerTrue else integerFalse;
        annotation(
          Documentation(info = "<html>
<p>
This block computes the output <b>y</b>
as <i>Integer equivalent</i> of the Boolean input <b>u</b>:
</p>
<pre>    y = <b>if</b> u <b>then</b> integerTrue <b>else</b> integerFalse;
</pre>
<p>where <b>u</b> is of Boolean and <b>y</b> of Integer type,
and <b>integerTrue</b> and <b>integerFalse</b> are parameters.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-86, 92}, {-6, 10}}, lineColor = {255, 0, 255}, textString = "B"), Polygon(points = {{-12, -46}, {-32, -26}, {-32, -36}, {-64, -36}, {-64, -56}, {-32, -56}, {-32, -66}, {-12, -46}}, lineColor = {255, 170, 85}, fillColor = {255, 170, 85}, fillPattern = FillPattern.Solid), Text(extent = {{8, -4}, {92, -94}}, lineColor = {255, 170, 85}, textString = "I")}));
      end BooleanToInteger;

      block RealToBoolean "Convert Real to Boolean signal"
        Blocks.Interfaces.RealInput u "Connector of Real input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        extends Interfaces.partialBooleanSO;
        parameter Real threshold = 0.5 "Output signal y is true, if input u >= threshold";
      equation
        y = u >= threshold;
        annotation(
          Documentation(info = "<html>
<p>
This block computes the Boolean output <b>y</b>
from the Real input <b> u</b> by the equation:
</p>

<pre>    y = u &ge; threshold;
</pre>

<p>
where <b>threshold</b> is a parameter.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-86, 92}, {-6, 10}}, lineColor = {0, 0, 127}, textString = "R"), Polygon(points = {{-12, -46}, {-32, -26}, {-32, -36}, {-64, -36}, {-64, -56}, {-32, -56}, {-32, -66}, {-12, -46}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Text(extent = {{8, -4}, {92, -94}}, lineColor = {255, 0, 255}, textString = "B")}));
      end RealToBoolean;

      block IntegerToBoolean "Convert Integer to Boolean signal"
        Blocks.Interfaces.IntegerInput u "Connector of Integer input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        extends Interfaces.partialBooleanSO;
        parameter Integer threshold = 1 "Output signal y is true, if input u >= threshold";
      equation
        y = u >= threshold;
        annotation(
          Documentation(info = "<html>
<p>
This block computes the Boolean output <b>y</b>
from the Integer input <b> u</b> by the equation:
</p>

<pre>    y = u &ge; threshold;
</pre>

<p>
where <b>threshold</b> is a parameter.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-86, 92}, {-6, 10}}, lineColor = {255, 128, 0}, textString = "I"), Polygon(points = {{-12, -46}, {-32, -26}, {-32, -36}, {-64, -36}, {-64, -56}, {-32, -56}, {-32, -66}, {-12, -46}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Text(extent = {{8, -4}, {92, -94}}, lineColor = {255, 0, 255}, textString = "B")}));
      end IntegerToBoolean;

      block RectangularToPolar "Convert rectangular coordinates to polar coordinates"
        extends Modelica.Blocks.Icons.Block;
        Modelica.Blocks.Interfaces.RealInput u_re "Real part of rectangular representation" annotation(
          Placement(transformation(extent = {{-140, 40}, {-100, 80}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u_im "Imaginary part of rectangular representation" annotation(
          Placement(transformation(extent = {{-140, -80}, {-100, -40}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y_abs "Length of polar representation" annotation(
          Placement(transformation(extent = {{100, 50}, {120, 70}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y_arg "Angle of polar representation" annotation(
          Placement(transformation(extent = {{100, -70}, {120, -50}}, rotation = 0)));
      equation
        y_abs = sqrt(u_re * u_re + u_im * u_im);
        y_arg = Modelica.Math.atan2(u_im, u_re);
        annotation(
          Icon(graphics = {Text(extent = {{-90, 80}, {-20, 40}}, lineColor = {0, 0, 0}, textString = "re"), Text(extent = {{-90, -40}, {-20, -80}}, lineColor = {0, 0, 0}, textString = "im"), Text(extent = {{20, 80}, {90, 40}}, lineColor = {0, 0, 0}, textString = "abs"), Text(extent = {{20, -40}, {90, -80}}, lineColor = {0, 0, 0}, textString = "arg")}),
          Documentation(info = "<html>
<p>
The input values of this block are the rectangular components
<code>u_re</code> and <code>u_im</code> of a phasor in two dimensions.
This block calculates the length <code>y_abs</code> and
the angle <code>y_arg</code> of the polar representation of this phasor.
</p>

<pre>
  y_abs = abs(u_re + j*u_im) = sqrt( u_re<sup>2</sup> + u_im<sup>2</sup> )
  y_arg = arg(u_re + j*u_im) = atan2(u_im, u_re)
</pre>
</html>"));
      end RectangularToPolar;

      block PolarToRectangular "Convert polar coordinates to rectangular coordinates"
        extends Modelica.Blocks.Icons.Block;
        Modelica.Blocks.Interfaces.RealInput u_abs "Length of polar representation" annotation(
          Placement(transformation(extent = {{-140, 40}, {-100, 80}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u_arg "Angle of polar representation" annotation(
          Placement(transformation(extent = {{-140, -80}, {-100, -40}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y_re "Real part of rectangular representation" annotation(
          Placement(transformation(extent = {{100, 50}, {120, 70}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y_im "Imaginary part of rectangular representation" annotation(
          Placement(transformation(extent = {{100, -70}, {120, -50}}, rotation = 0)));
      equation
        y_re = u_abs * Modelica.Math.cos(u_arg);
        y_im = u_abs * Modelica.Math.sin(u_arg);
        annotation(
          Icon(graphics = {Text(extent = {{-90, 80}, {-20, 40}}, lineColor = {0, 0, 0}, textString = "abs"), Text(extent = {{-90, -40}, {-20, -80}}, lineColor = {0, 0, 0}, textString = "arg"), Text(extent = {{20, 80}, {90, 40}}, lineColor = {0, 0, 0}, textString = "re"), Text(extent = {{20, -40}, {90, -80}}, lineColor = {0, 0, 0}, textString = "im")}),
          Documentation(info = "<html>
<p>
The input values of this block are the polar components <code>uabs</code> and <code>uarg</code> of a phasor.
This block calculates the components <code>y_re</code> and <code>y_im</code> of the rectangular representation of this phasor.
</p>
<pre>
   y_re = u_abs * cos( u_arg )
   y_im = u_abs * sin( u_arg )
</pre>
</html>"));
      end PolarToRectangular;

      block Mean "Calculate mean over period 1/f"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Modelica.SIunits.Frequency f(start = 50) "Base frequency";
        parameter Real x0 = 0 "Start value of integrator state";
        parameter Boolean yGreaterOrEqualZero = false "=true, if output y is guaranteed to be >= 0 for the exact solution" annotation(
          Evaluate = true,
          Dialog(tab = "Advanced"));
      protected
        parameter Modelica.SIunits.Time t0(fixed = false) "Start time of simulation";
        Real x "Integrator state";
      initial equation
        t0 = time;
        x = x0;
        y = 0;
      equation
        der(x) = u;
        when sample(t0 + 1 / f, 1 / f) then
          y = if not yGreaterOrEqualZero then f * pre(x) else max(0.0, f * pre(x));
          reinit(x, 0);
        end when;
        annotation(
          Documentation(info = "<html>
<p>
This block calculates the mean of the input signal u over the given period 1/f:
</p>
<pre>
1 T
- &int; u(t) dt
T 0
</pre>
<p>
Note: The output is updated after each period defined by 1/f.
</p>

<p>
If parameter <b>yGreaterOrEqualZero</b> in the Advanced tab is <b>true</b> (default = <b>false</b>),
then the modeller provides the information that the mean of the input signal is guaranteed
to be &ge; 0 for the exact solution. However, due to inaccuracies in the numerical integration scheme,
the output might be slightly negative. If this parameter is set to true, then the output is
explicitly set to 0.0, if the mean value results in a negative value.
</p>
</html>"),
          Icon(graphics = {Text(extent = {{-80, 60}, {80, 20}}, lineColor = {0, 0, 0}, textString = "mean"), Text(extent = {{-80, -20}, {80, -60}}, lineColor = {0, 0, 0}, textString = "f=%f")}));
      end Mean;

      block RectifiedMean "Calculate rectified mean over period 1/f"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Modelica.SIunits.Frequency f(start = 50) "Base frequency";
        parameter Real x0 = 0 "Start value of integrator state";
        Mean mean(final f = f, final x0 = x0) annotation(
          Placement(transformation(extent = {{0, -10}, {20, 10}})));
        Blocks.Math.Abs abs1 annotation(
          Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
      equation
        connect(u, abs1.u) annotation(
          Line(points = {{-120, 0}, {-62, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(abs1.y, mean.u) annotation(
          Line(points = {{-39, 0}, {-2, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(mean.y, y) annotation(
          Line(points = {{21, 0}, {110, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(
          Documentation(info = "<html>
<p>
This block calculates the rectified mean of the input signal u over the given period 1/f, using the
<a href=\"modelica://Modelica.Blocks.Math.Mean\">mean block</a>.
</p>
<p>
Note: The output is updated after each period defined by 1/f.
</p>
</html>"),
          Icon(graphics = {Text(extent = {{-80, 60}, {80, 20}}, lineColor = {0, 0, 0}, textString = "RM"), Text(extent = {{-80, -20}, {80, -60}}, lineColor = {0, 0, 0}, textString = "f=%f")}));
      end RectifiedMean;

      block RootMeanSquare "Calculate root mean square over period 1/f"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Modelica.SIunits.Frequency f(start = 50) "Base frequency";
        parameter Real x0 = 0 "Start value of integrator state";
        MultiProduct product(nu = 2) annotation(
          Placement(transformation(extent = {{-40, -10}, {-20, 10}})));
        Mean mean(final f = f, final yGreaterOrEqualZero = true, final x0 = x0) annotation(
          Placement(transformation(extent = {{0, -10}, {20, 10}})));
        Blocks.Math.Sqrt sqrt1 annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
      equation
        connect(product.y, mean.u) annotation(
          Line(points = {{-18.3, 0}, {-2, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(mean.y, sqrt1.u) annotation(
          Line(points = {{21, 0}, {38, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sqrt1.y, y) annotation(
          Line(points = {{61, 0}, {110, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(u, product.u[1]) annotation(
          Line(points = {{-120, 0}, {-60, 0}, {-60, 3.5}, {-40, 3.5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(u, product.u[2]) annotation(
          Line(points = {{-120, 0}, {-60, 0}, {-60, -3.5}, {-40, -3.5}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(
          Documentation(info = "<html>
<p>
This block calculates the root mean square of the input signal u over the given period 1/f, using the
<a href=\"modelica://Modelica.Blocks.Math.Mean\">mean block</a>.
</p>
<p>
Note: The output is updated after each period defined by 1/f.
</p>
</html>"),
          Icon(graphics = {Text(extent = {{-80, 60}, {80, 20}}, lineColor = {0, 0, 0}, textString = "RMS"), Text(extent = {{-80, -20}, {80, -60}}, lineColor = {0, 0, 0}, textString = "f=%f")}));
      end RootMeanSquare;

      block Harmonic "Calculate harmonic over period 1/f"
        extends Modelica.Blocks.Icons.Block;
        parameter Modelica.SIunits.Frequency f(start = 50) "Base frequency";
        parameter Integer k(start = 1) "Order of harmonic";
        parameter Real x0Cos = 0 "Start value of cos integrator state";
        parameter Real x0Sin = 0 "Start value of sin integrator state";
        Blocks.Sources.Sine sin1(final amplitude = sqrt(2), final phase = Modelica.Constants.pi / 2, final freqHz = k * f) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-80, 70})));
        Blocks.Sources.Sine sin2(final amplitude = sqrt(2), final phase = 0, final freqHz = k * f) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-80, -70})));
        MultiProduct product1(nu = 2) annotation(
          Placement(transformation(extent = {{-60, 30}, {-40, 50}})));
        MultiProduct product2(nu = 2) annotation(
          Placement(transformation(extent = {{-60, -50}, {-40, -30}})));
        Mean mean1(final f = f, final x0 = x0Cos) annotation(
          Placement(transformation(extent = {{-20, 30}, {0, 50}})));
        Mean mean2(final f = f, final x0 = x0Sin) annotation(
          Placement(transformation(extent = {{-20, -50}, {0, -30}})));
        Blocks.Interfaces.RealInput u annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
        Blocks.Interfaces.RealOutput y_rms "Root mean square of polar representation" annotation(
          Placement(transformation(extent = {{100, 50}, {120, 70}}, rotation = 0)));
        Blocks.Interfaces.RealOutput y_arg "Angle of polar representation" annotation(
          Placement(transformation(extent = {{100, -70}, {120, -50}}, rotation = 0)));
        Blocks.Math.RectangularToPolar rectangularToPolar annotation(
          Placement(transformation(extent = {{40, -12}, {60, 8}})));
      equation
        connect(product2.y, mean2.u) annotation(
          Line(points = {{-38.3, -40}, {-22, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(product1.y, mean1.u) annotation(
          Line(points = {{-38.3, 40}, {-22, 40}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(mean1.y, rectangularToPolar.u_re) annotation(
          Line(points = {{1, 40}, {20, 40}, {20, 4}, {38, 4}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(mean2.y, rectangularToPolar.u_im) annotation(
          Line(points = {{1, -40}, {20, -40}, {20, -8}, {38, -8}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(rectangularToPolar.y_abs, y_rms) annotation(
          Line(points = {{61, 4}, {80, 4}, {80, 60}, {110, 60}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(rectangularToPolar.y_arg, y_arg) annotation(
          Line(points = {{61, -8}, {80, -8}, {80, -60}, {110, -60}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sin1.y, product1.u[1]) annotation(
          Line(points = {{-80, 59}, {-80, 59}, {-80, 43.5}, {-60, 43.5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(u, product1.u[2]) annotation(
          Line(points = {{-120, 0}, {-80, 0}, {-80, 36.5}, {-60, 36.5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(u, product2.u[1]) annotation(
          Line(points = {{-120, 0}, {-80, 0}, {-80, -36.5}, {-60, -36.5}}, color = {0, 0, 127}, smooth = Smooth.None));
        connect(sin2.y, product2.u[2]) annotation(
          Line(points = {{-80, -59}, {-80, -43.5}, {-60, -43.5}}, color = {0, 0, 127}, smooth = Smooth.None));
        annotation(
          Documentation(info = "<html>
<p>
This block calculates the root mean square and the phase angle of a single harmonic <i>k</i> of the input signal u over the given period 1/f, using the
<a href=\"modelica://Modelica.Blocks.Math.Mean\">mean block</a>.
</p>
<p>
Note: The output is updated after each period defined by 1/f.
</p>
<p>
Note: The harmonic is defined by <code>&radic;2 rms cos(k 2 &pi; f t - arg)</code>
</p>
</html>"),
          Icon(graphics = {Text(extent = {{-80, 60}, {80, 20}}, lineColor = {0, 0, 0}, textString = "H%k"), Text(extent = {{-80, -20}, {80, -60}}, lineColor = {0, 0, 0}, textString = "f=%f"), Text(extent = {{20, 100}, {100, 60}}, lineColor = {0, 0, 0}, textString = "rms"), Text(extent = {{20, -60}, {100, -100}}, lineColor = {0, 0, 0}, textString = "arg")}));
      end Harmonic;

      block Max "Pass through the largest signal"
        extends Interfaces.SI2SO;
      equation
        y = max(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, 36}, {90, -36}}, lineColor = {160, 160, 164}, textString = "max()")}),
          Documentation(info = "<html>
<p>
This block computes the output <b>y</b> as <i>maximum</i>
of the two Real inputs <b>u1</b> and <b>u2</b>:
</p>
<pre>    y = <b>max</b> ( u1 , u2 );
</pre>
</html>"));
      end Max;

      block Min "Pass through the smallest signal"
        extends Interfaces.SI2SO;
      equation
        y = min(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, 36}, {90, -36}}, lineColor = {160, 160, 164}, textString = "min()")}),
          Documentation(info = "<html>
<p>
This block computes the output <b>y</b> as <i>minimum</i> of
the two Real inputs <b>u1</b> and <b>u2</b>:
</p>
<pre>    y = <b>min</b> ( u1 , u2 );
</pre>
</html>"));
      end Min;

      block MinMax "Output the minimum and the maximum element of the input vector"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer nu(min = 0) = 0 "Number of input connections" annotation(
          Dialog(connectorSizing = true),
          HideResult = true);
        Modelica.Blocks.Interfaces.RealVectorInput u[nu] annotation(
          Placement(transformation(extent = {{-120, 70}, {-80, -70}})));
        Modelica.Blocks.Interfaces.RealOutput yMax annotation(
          Placement(transformation(extent = {{100, 50}, {120, 70}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput yMin annotation(
          Placement(transformation(extent = {{100, -70}, {120, -50}}, rotation = 0)));
      equation
        yMax = max(u);
        yMin = min(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}, initialScale = 0.1), graphics = {Text(extent = {{-12, 80}, {100, 40}}, lineColor = {0, 0, 0}, textString = "yMax"), Text(extent = {{-10, -40}, {100, -80}}, lineColor = {0, 0, 0}, textString = "yMin")}),
          Documentation(info = "<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"));
      end MinMax;

      block LinearDependency "Output a linear combination of the two inputs"
        extends Modelica.Blocks.Interfaces.SI2SO;
        parameter Real y0 = 0 "Initial value";
        parameter Real k1 = 0 "u1 dependency";
        parameter Real k2 = 0 "u2 dependency";
      equation
        y = y0 * (1 + k1 * u1 + k2 * u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 60}, {100, 0}, {-100, -60}}, color = {0, 0, 127}, smooth = Smooth.None), Text(extent = {{-14, 88}, {94, 32}}, lineColor = {0, 0, 0}, textString = "%k1"), Text(extent = {{-40, -48}, {96, -96}}, lineColor = {0, 0, 0}, textString = "%k2"), Text(extent = {{-94, 26}, {8, -30}}, lineColor = {0, 0, 0}, textString = "%y0")}),
          Documentation(info = "<html>
<p>
Determine the linear combination of the two inputs:
<code>y = y0*(1 + k1*u1 + k2*u2)</code>
</p>
</html>"));
      end LinearDependency;

      block Edge "Indicates rising edge of Boolean signal"
        extends Interfaces.BooleanSISO;
      equation
        y = edge(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, 36}, {90, -36}}, lineColor = {160, 160, 164}, textString = "edge()")}),
          Documentation(info = "<html>
<p>
This block sets the Boolean output <b>y</b> to true,
when the Boolean input <b>u</b> shows a <i>rising edge</i>:
</p>
<pre>    y = <b>edge</b>( u );
</pre>
</html>"));
      end Edge;

      block BooleanChange "Indicates Boolean signal changing"
        extends Interfaces.BooleanSISO;
      equation
        y = change(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, 36}, {90, -36}}, lineColor = {160, 160, 164}, textString = "change()")}),
          Documentation(info = "<html>
<p>
This block sets the Boolean output <b>y</b> to true, when the
Boolean input <b>u</b> shows a <i>rising or falling edge</i>,
i.e., when the signal changes:
</p>
<pre>    y = <b>change</b>( u );
</pre>
</html>"));
      end BooleanChange;

      block IntegerChange "Indicates integer signal changing"
        extends Interfaces.IntegerSIBooleanSO;
      equation
        y = change(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-90, 36}, {90, -36}}, lineColor = {160, 160, 164}, textString = "change()")}),
          Documentation(info = "<html>
<p>
This block sets the Boolean output <b>y</b> to true, when the
Integer input <b>u</b> changes:
</p>
<pre>    y = <b>change</b>( u );
</pre>
</html>"));
      end IntegerChange;
      annotation(
        Documentation(info = "<html>
<p>
This package contains basic <b>mathematical operations</b>,
such as summation and multiplication, and basic <b>mathematical
functions</b>, such as <b>sqrt</b> and <b>sin</b>, as
input/output blocks. All blocks of this library can be either
connected with continuous blocks or with sampled-data blocks.
</p>
</html>", revisions = "<html>
<ul>
<li><i>October 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       New blocks added: RealToInteger, IntegerToReal, Max, Min, Edge, BooleanChange, IntegerChange.</li>
<li><i>August 7, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized (partly based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist).
</li>
</ul>
</html>"),
        Icon(graphics = {Line(points = {{-80, -2}, {-68.7, 32.2}, {-61.5, 51.1}, {-55.1, 64.4}, {-49.4, 72.6}, {-43.8, 77.1}, {-38.2, 77.8}, {-32.6, 74.6}, {-26.9, 67.7}, {-21.3, 57.4}, {-14.9, 42.1}, {-6.83, 19.2}, {10.1, -32.8}, {17.3, -52.2}, {23.7, -66.2}, {29.3, -75.1}, {35, -80.4}, {40.6, -82}, {46.2, -79.6}, {51.9, -73.5}, {57.5, -63.9}, {63.9, -49.2}, {72, -26.8}, {80, -2}}, color = {95, 95, 95}, smooth = Smooth.Bezier)}));
    end Math;

    package MathInteger "Library of Integer mathematical functions as input/output blocks"
      extends Modelica.Icons.Package;

      block MultiSwitch "Set Integer expression that is associated with the first active input signal"
        input Integer expr[nu] = fill(0, nu) "y = if u[i] then expr[i] elseif use_pre_as_default then pre(y) else y_default" annotation(
          Dialog);
        parameter Integer y_default = 0 "Default value of output y if use_pre_as_default=false, as well as pre(y) at initial time";
        parameter Boolean use_pre_as_default = true "= true, y holds its last value if all u[i]=false, otherwise y=y_default" annotation(
          HideResult = true,
          choices(checkBox = true));
        parameter Integer nu(min = 0) = 0 "Number of input connections" annotation(
          Dialog(connectorSizing = true),
          HideResult = true);
        Modelica.Blocks.Interfaces.BooleanVectorInput u[nu] "Set y = expr[i], if u[i] = true" annotation(
          Placement(transformation(extent = {{-110, 30}, {-90, -30}})));
        Modelica.Blocks.Interfaces.IntegerOutput y "Output depending on expression" annotation(
          Placement(transformation(extent = {{300, -10}, {320, 10}})));
      protected
        Integer firstActiveIndex;
      initial equation
        pre(y) = y_default;
      equation
        firstActiveIndex = Modelica.Math.BooleanVectors.firstTrueIndex(u);
        y = if firstActiveIndex > 0 then expr[firstActiveIndex] else if use_pre_as_default then pre(y) else y_default;
        annotation(
          defaultComponentName = "multiSwitch1",
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {300, 100}}), graphics = {Text(extent = {{310, -25}, {410, -45}}, lineColor = {0, 0, 0}, textString = DynamicSelect(" ", String(y, minimumLength = 1, significantDigits = 0))), Text(visible = not use_pre_as_default, extent = {{-100, -60}, {300, -90}}, lineColor = {0, 0, 0}, textString = "else: %y_default"), Text(visible = use_pre_as_default, extent = {{-100, -50}, {300, -80}}, lineColor = {0, 0, 0}, textString = "else: pre(y)"), Rectangle(extent = {{-100, -40}, {300, 40}}, lineColor = {0, 0, 0}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-100, 90}, {300, 50}}, textString = "%name", lineColor = {0, 0, 255}), Text(extent = {{-80, 15}, {290, -15}}, lineColor = {0, 0, 0}, fillColor = {255, 246, 238}, fillPattern = FillPattern.Solid, textString = "%expr")}),
          Documentation(info = "<html>
<p>
This block has a vector of Boolean input signals u[nu] and a vector of
(time varying) Integer expressions expr[nu]. The output signal y is
set to expr[i], if i is the first element in the input vector u that is true. If all input signals are
false, y is set to parameter \"y_default\" or the last value is kept, if use_pre_as_default = <b>true</b>.
</p>

<blockquote><pre>
  // Conceptual equation (not valid Modelica)
  i = 'first element of u[:] that is true';
  y = <b>if</b> i==0 <b>then</b> (<b>if</b> use_pre_as_default <b>then</b> pre(y)
                                          <b>else</b> y_default)
      <b>else</b> expr[i];
</pre></blockquote>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>

</html>"));
      end MultiSwitch;

      block Sum "Sum of Integers: y = k[1]*u[1] + k[2]*u[2] + ... + k[n]*u[n]"
        extends Modelica.Blocks.Interfaces.PartialIntegerMISO;
        parameter Integer k[nu] = fill(1, nu) "Input gains";
      equation
        if size(u, 1) > 0 then
          y = k * u;
        else
          y = 0;
        end if;
        annotation(
          Icon(graphics = {Text(extent = {{-200, -110}, {200, -140}}, lineColor = {0, 0, 0}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, textString = "%k"), Text(extent = {{-72, 68}, {92, -68}}, lineColor = {0, 0, 0}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, textString = "+")}),
          Documentation(info = "<html>
<p>
This blocks computes the scalar Integer output \"y\" as sum of the elements of the
Integer input signal vector u:
</p>
<blockquote><pre>
y = k[1]*u[1] + k[2]*u[2] + ... k[N]*u[N];
</pre></blockquote>

<p>
The input connector is a vector of Integer input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to zero: y=0.
</p>
</html>"));
      end Sum;

      block Product "Product of Integer: y = u[1]*u[2]* ... *u[n]"
        extends Modelica.Blocks.Interfaces.PartialIntegerMISO;
      equation
        if size(u, 1) > 0 then
          y = product(u);
        else
          y = 0;
        end if;
        annotation(
          Icon(graphics = {Text(extent = {{-74, 50}, {94, -94}}, lineColor = {0, 0, 0}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, textString = "*")}),
          Documentation(info = "<html>
<p>
This blocks computes the scalar Integer output \"y\" as product of the elements of the
Integer input signal vector u:
</p>
<blockquote><pre>
y = u[1]*u[2]* ... *u[N];
</pre></blockquote>

<p>
The input connector is a vector of Integer input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to zero: y=0.
</p>
</html>"));
      end Product;

      block TriggeredAdd "Add input to previous value of output, if rising edge of trigger port"
        extends Modelica.Blocks.Interfaces.PartialIntegerSISO;
        parameter Boolean use_reset = false "=true, if reset port enabled" annotation(
          Evaluate = true,
          HideResult = true,
          choices(checkBox = true));
        parameter Boolean use_set = false "=true, if set port enabled and used as default value when reset" annotation(
          Evaluate = true,
          HideResult = true,
          choices(checkBox = true));
        parameter Integer y_start = 0 "Initial and reset value of y if set port is not used";
        Modelica.Blocks.Interfaces.BooleanInput trigger annotation(
          Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {-60, -120})));
        Modelica.Blocks.Interfaces.BooleanInput reset if use_reset annotation(
          Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 90, origin = {60, -120})));
        Modelica.Blocks.Interfaces.IntegerInput set if use_set annotation(
          Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {60, 120}), iconTransformation(extent = {{-20, -20}, {20, 20}}, rotation = 270, origin = {28, 98})));
      protected
        Modelica.Blocks.Interfaces.BooleanOutput local_reset annotation(
          HideResult = true);
        Modelica.Blocks.Interfaces.IntegerOutput local_set;
      initial equation
        pre(y) = y_start;
      equation
        if use_reset then
          connect(reset, local_reset);
          if use_set then
            connect(set, local_set);
          else
            local_set = y_start;
          end if;
        else
          local_reset = false;
          local_set = 0;
        end if;
        when {trigger, local_reset} then
          y = if local_reset then local_set else pre(y) + u;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}, initialScale = 0.06), graphics = {Line(points = {{-100, 0}, {32, 76}}, color = {255, 128, 0}, smooth = Smooth.None, pattern = LinePattern.Dot), Line(points = {{-100, 0}, {32, -20}}, color = {255, 128, 0}, pattern = LinePattern.Dot, smooth = Smooth.None), Line(points = {{-54, -56}, {-26, -56}, {-26, -20}, {32, -20}, {32, 76}}, color = {0, 0, 0}, smooth = Smooth.None), Line(points = {{-60, -100}, {32, -20}}, color = {255, 0, 255}, pattern = LinePattern.Dot, smooth = Smooth.None), Text(visible = use_reset, extent = {{-28, -62}, {94, -86}}, lineColor = {0, 0, 0}, textString = "reset")}),
          Documentation(info = "<html>
<p>
Add input to previous value of output, if rising edge of trigger port

<p>
This block has one Integer input \"u\", one Boolean input \"trigger\",
an optional Boolean input \"reset\", an optional Integer input \"set\", and
an Integer output \"y\".
The optional inputs can be activated with the \"use_reset\" and
\"use_set\" flags, respectively.
</p>

<p>
The input \"u\" is added to the previous value of the
output \"y\" if the \"trigger\" port has a rising edge. At the start of the
simulation \"y = y_start\".
</p>

<p>
If the \"reset\" port is enabled, then the output \"y\" is reset to \"set\"
or to \"y_start\" (if the \"set\" port is not enabled), whenever the \"reset\"
port has a rising edge.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>

</html>"));
      end TriggeredAdd;
      annotation(
        Documentation(info = "<html>
<p>
This package contains basic <b>mathematical operations</b>
on <b>Integer</b> signals.
</p>
</html>"),
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-74, -66}, {-46, -66}, {-46, -30}, {12, -30}, {12, 66}}, color = {255, 128, 0}), Line(points = {{12, 66}, {70, 66}}, color = {255, 128, 0})}));
    end MathInteger;

    package MathBoolean "Library of Boolean mathematical functions as input/output blocks"
      extends Modelica.Icons.Package;

      block MultiSwitch "Set Boolean expression that is associated with the first active input signal"
        input Boolean expr[nu] = fill(false, nu) "y = if u[i] then expr[i] else y_default (time varying)" annotation(
          Dialog);
        parameter Boolean use_pre_as_default = true "set true to hold last value as default (y_default = pre(y))" annotation(
          HideResult = true,
          choices(checkBox = true));
        parameter Boolean y_default = false "Default value of output y if all u[i] = false" annotation(
          Dialog(enable = not use_pre_as_default));
        parameter Integer nu(min = 0) = 0 "Number of input connections" annotation(
          Dialog(connectorSizing = true),
          HideResult = true);
        Modelica.Blocks.Interfaces.BooleanVectorInput u[nu] "Set y = expr[i], if u[i] = true" annotation(
          Placement(transformation(extent = {{-110, 30}, {-90, -30}})));
        Modelica.Blocks.Interfaces.BooleanOutput y "Output depending on expression" annotation(
          Placement(transformation(extent = {{300, -10}, {320, 10}})));
      protected
        Integer firstActiveIndex;
      initial equation
        pre(y) = y_default;
      equation
        firstActiveIndex = Modelica.Math.BooleanVectors.firstTrueIndex(u);
        y = if firstActiveIndex == 0 then if use_pre_as_default then pre(y) else y_default else expr[firstActiveIndex];
        annotation(
          defaultComponentName = "set1",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {300, 100}}), graphics = {Text(visible = not use_pre_as_default, extent = {{-100, -60}, {300, -90}}, lineColor = {0, 0, 0}, textString = "else: %y_default"), Text(visible = use_pre_as_default, extent = {{-100, -60}, {300, -90}}, lineColor = {0, 0, 0}, textString = "else: pre(y)"), Text(extent = {{-99, 99}, {300, 59}}, textString = "%name", lineColor = {0, 0, 255}), Rectangle(extent = {{-100, -51}, {300, 50}}, lineColor = {255, 127, 0}, lineThickness = 5.0, fillColor = {210, 210, 210}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-84, 16}, {273, -15}}, lineColor = {0, 0, 0}, fillColor = {255, 246, 238}, fillPattern = FillPattern.Solid, textString = "%expr"), Ellipse(extent = {{275, 8}, {289, -6}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
The block has a vector of Boolean input signals u[nu] and a vector of
(time varying) Boolean expressions expr[:]. The output signal y is
set to expr[i], if i is the first element in the input vector u that is true.
If all input signals are false, y is set to parameter \"y_default\" or the
previous value of y is kept if parameter use_pre_as_default = <b>true</b>:
</p>

<blockquote><pre>
  // Conceptual equation (not valid Modelica)
  i = 'first element of u[:] that is true';
  y = <b>if</b> i==0 <b>then</b> (<b>if</b> use_pre_as_default <b>then</b> pre(y)
                                          <b>else</b> y_default)
      <b>else</b> expr[i];
</pre></blockquote>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
      end MultiSwitch;

      block And "Logical 'and': y = u[1] and u[2] and ... and u[nu]"
        extends Modelica.Blocks.Interfaces.PartialBooleanMISO;
      equation
        y = Modelica.Math.BooleanVectors.allTrue(u);
        annotation(
          defaultComponentName = "and1",
          Icon(graphics = {Text(extent = {{-76, 40}, {60, -40}}, lineColor = {0, 0, 0}, textString = "and")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if all inputs are <b>true</b>, otherwise
the output is <b>false</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>
</html>"));
      end And;

      block Or "Logical 'or': y = u[1] or u[2] or ... or u[nu]"
        extends Modelica.Blocks.Interfaces.PartialBooleanMISO;
      equation
        y = Modelica.Math.BooleanVectors.anyTrue(u);
        annotation(
          defaultComponentName = "or1",
          Icon(graphics = {Text(extent = {{-80, 40}, {60, -40}}, lineColor = {0, 0, 0}, textString = "or")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if at least one input is <b>true</b>, otherwise
the output is <b>false</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>

</html>"));
      end Or;

      block Xor "Logical 'xor': y = oneTrue(u)  (y is true, if exactly one element of u is true, otherwise it is false)"
        extends Modelica.Blocks.Interfaces.PartialBooleanMISO;
      equation
        y = Modelica.Math.BooleanVectors.oneTrue(u);
        annotation(
          defaultComponentName = "xor1",
          Icon(graphics = {Text(extent = {{-80, 40}, {60, -40}}, lineColor = {0, 0, 0}, textString = "xor")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if exactly one input is <b>true</b>, otherwise
the output is <b>false</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>

</html>"));
      end Xor;

      block Nand "Logical 'nand': y = not ( u[1] and u[2] and ... and u[nu] )"
        extends Modelica.Blocks.Interfaces.PartialBooleanMISO;
      equation
        y = not Modelica.Math.BooleanVectors.allTrue(u);
        annotation(
          defaultComponentName = "nand1",
          Icon(graphics = {Text(extent = {{-78, 36}, {64, -30}}, lineColor = {0, 0, 0}, textString = "nand")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if at least one input is <b>false</b>, otherwise
the output is <b>false</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>

</html>"));
      end Nand;

      block Nor "Logical 'nor': y = not ( u[1] or u[2] or ... or u[nu] )"
        extends Modelica.Blocks.Interfaces.PartialBooleanMISO;
      equation
        y = not Modelica.Math.BooleanVectors.anyTrue(u);
        annotation(
          defaultComponentName = "nor1",
          Icon(graphics = {Text(extent = {{-80, 40}, {60, -40}}, lineColor = {0, 0, 0}, textString = "nor")}),
          Documentation(info = "<html>
<p>
The output is <b>false</b> if at least one input is <b>true</b>, otherwise
the output is <b>true</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <b>false</b>: y=false.
</p>
</html>"));
      end Nor;

      block Not "Logical 'not': y = not u"
        extends Modelica.Blocks.Interfaces.PartialBooleanSISO_small;
      equation
        y = not u;
        annotation(
          defaultComponentName = "not1",
          Icon(graphics = {Text(extent = {{-98, 40}, {42, -40}}, lineColor = {0, 0, 0}, textString = "not")}),
          Documentation(info = "<html>
<p>
The output is <b>false</b> if at least one input is <b>true</b>, otherwise
the output is <b>true</b>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>
</html>"));
      end Not;

      block RisingEdge "Output y is true, if the input u has a rising edge, otherwise it is false (y = edge(u))"
        parameter Boolean pre_u_start = false "Value of pre(u) at initial time";
        extends Modelica.Blocks.Interfaces.PartialBooleanSISO_small;
      initial equation
        pre(u) = pre_u_start;
      equation
        y = edge(u);
        annotation(
          defaultComponentName = "rising1",
          Icon(graphics = {Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A rising edge of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
      end RisingEdge;

      block FallingEdge "Output y is true, if the input u has a falling edge, otherwise it is false (y = edge(not u))"
        parameter Boolean pre_u_start = false "Value of pre(u) at initial time";
        extends Modelica.Blocks.Interfaces.PartialBooleanSISO_small;
      protected
        Boolean not_u = not u annotation(
          HideResult = true);
      initial equation
        pre(not_u) = not pre_u_start;
      equation
        y = edge(not_u);
        annotation(
          defaultComponentName = "falling1",
          Icon(graphics = {Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {24, 32}, {24, 76}, {24, 76}, {24, 32}, {66, 32}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A falling edge of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
      end FallingEdge;

      block ChangingEdge "Output y is true, if the input u has either a rising or a falling edge and otherwise it is false (y=change(u))"
        parameter Boolean pre_u_start = false "Value of pre(u) at initial time";
        extends Modelica.Blocks.Interfaces.PartialBooleanSISO_small;
      initial equation
        pre(u) = pre_u_start;
      equation
        y = change(u);
        annotation(
          defaultComponentName = "changing1",
          Icon(graphics = {Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{24, 32}, {24, 76}}, color = {255, 0, 255}, smooth = Smooth.None)}),
          Documentation(info = "<html>
<p>
A changing edge, i.e., either rising or falling,
of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
      end ChangingEdge;

      block OnDelay "Delay a rising edge of the input, but do not delay a falling edge."
        extends Modelica.Blocks.Interfaces.PartialBooleanSISO_small;
        parameter Modelica.SIunits.Time delayTime "Delay time";
      protected
        Boolean delaySignal(start = false, fixed = true);
        discrete Modelica.SIunits.Time t_next;
      initial equation
        pre(u) = false;
        pre(t_next) = time - 1;
      algorithm
        when initial() then
          delaySignal := u;
          t_next := time - 1;
        elsewhen u then
          delaySignal := true;
          t_next := time + delayTime;
        elsewhen not u then
          delaySignal := false;
          t_next := time - 1;
        end when;
      equation
        if delaySignal then
          y = time >= t_next;
        else
          y = false;
        end if;
        annotation(
          Icon(graphics = {Text(extent = {{-250, -120}, {250, -150}}, lineColor = {0, 0, 0}, textString = "%delayTime s"), Line(points = {{-80, -66}, {-60, -66}, {-60, -22}, {38, -22}, {38, -66}, {66, -66}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-4, 32}, {-4, 76}, {38, 76}, {38, 32}, {66, 32}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A rising edge of the Boolean input u gives a delayed output.
A falling edge of the input is immediately given to the output.
</p>

<p>
Simulation results of a typical example with a delay time of 0.1 s
is shown in the next figure.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/MathBoolean/OnDelay1.png\"
     alt=\"OnDelay1.png\">
<br>
<img src=\"modelica://Modelica/Resources/Images/Blocks/MathBoolean/OnDelay2.png\"
     alt=\"OnDelay2.png\">
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"));
      end OnDelay;
      annotation(
        Documentation(info = "<html>
<p>
This package contains basic <b>mathematical operations</b>
on <b>Boolean</b> signals.
</p>

<p>
Package MathBoolean is a new design that shall replace in the future the
<a href=\"modelica://Modelica.Blocks.Logical\">Logical</a> package.
The new features are:
</p>

<ul>
<li> If useful, blocks may have an arbitrary number of inputs (e.g., \"And\" block with 2,3,4,...
     Boolean inputs). This is based on the \"connectorSizing\" annotation which
     allows a tool to conveniently handle vectors of connectors. </li>

<li> The blocks are smaller in size, so that the diagram area is better
     utilized for trivial blocks such as \"And\" or \"Or\".</li>

</ul>

</html>"),
        Icon(graphics = {Line(points = {{-80, -16}, {-4, -16}, {-4, 28}, {38, 28}, {38, -16}, {66, -16}}, color = {255, 0, 255})}));
    end MathBoolean;

    package Nonlinear "Library of discontinuous or non-differentiable algebraic control blocks"
      import Modelica.Blocks.Interfaces;
      extends Modelica.Icons.Package;

      block Limiter "Limit the range of a signal"
        parameter Real uMax(start = 1) "Upper limits of input signals";
        parameter Real uMin = -uMax "Lower limits of input signals";
        parameter Boolean strict = false "= true, if strict limits with noEvent(..)" annotation(
          Evaluate = true,
          choices(checkBox = true),
          Dialog(tab = "Advanced"));
        parameter Boolean limitsAtInit = true "= false, if limits are ignored during initialization (i.e., y=u)" annotation(
          Evaluate = true,
          choices(checkBox = true),
          Dialog(tab = "Advanced"));
        extends Interfaces.SISO;
      equation
        assert(uMax >= uMin, "Limiter: Limits must be consistent. However, uMax (=" + String(uMax) + ") < uMin (=" + String(uMin) + ")");
        if initial() and not limitsAtInit then
          y = u;
          assert(u >= uMin - 0.01 * abs(uMin) and u <= uMax + 0.01 * abs(uMax), "Limiter: During initialization the limits have been ignored.\n" + "However, the result is that the input u is not within the required limits:\n" + "  u = " + String(u) + ", uMin = " + String(uMin) + ", uMax = " + String(uMax));
        elseif strict then
          y = smooth(0, noEvent(if u > uMax then uMax else if u < uMin then uMin else u));
        else
          y = smooth(0, if u > uMax then uMax else if u < uMin then uMin else u);
        end if;
        annotation(
          Documentation(info = "<html>
<p>
The Limiter block passes its input signal as output signal
as long as the input is within the specified upper and lower
limits. If this is not the case, the corresponding limits are passed
as output.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, -90}, {0, 68}}, color = {192, 192, 192}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, -8}, {68, 8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {-50, -70}, {50, 70}, {80, 70}}, color = {0, 0, 0}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "uMax=%uMax"), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(visible = strict, points = {{50, 70}, {80, 70}}, color = {255, 0, 0}, smooth = Smooth.None), Line(visible = strict, points = {{-80, -70}, {-50, -70}}, color = {255, 0, 0}, smooth = Smooth.None)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, -60}, {0, 50}}, color = {192, 192, 192}), Polygon(points = {{0, 60}, {-5, 50}, {5, 50}, {0, 60}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-60, 0}, {50, 0}}, color = {192, 192, 192}), Polygon(points = {{60, 0}, {50, -5}, {50, 5}, {60, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-50, -40}, {-30, -40}, {30, 40}, {50, 40}}, color = {0, 0, 0}), Text(extent = {{46, -6}, {68, -18}}, lineColor = {128, 128, 128}, textString = "u"), Text(extent = {{-30, 70}, {-5, 50}}, lineColor = {128, 128, 128}, textString = "y"), Text(extent = {{-58, -54}, {-28, -42}}, lineColor = {128, 128, 128}, textString = "uMin"), Text(extent = {{26, 40}, {66, 56}}, lineColor = {128, 128, 128}, textString = "uMax")}));
      end Limiter;

      block VariableLimiter "Limit the range of a signal with variable limits"
        extends Interfaces.SISO;
        parameter Boolean strict = false "= true, if strict limits with noEvent(..)" annotation(
          Evaluate = true,
          choices(checkBox = true));
        parameter Boolean limitsAtInit = true "= false, if limits are ignored during initialization (i.e., y=u)" annotation(
          Evaluate = true,
          choices(checkBox = true));
        Interfaces.RealInput limit1 "Connector of Real input signal used as maximum of input u" annotation(
          Placement(transformation(extent = {{-140, 60}, {-100, 100}}, rotation = 0)));
        Interfaces.RealInput limit2 "Connector of Real input signal used as minimum of input u" annotation(
          Placement(transformation(extent = {{-140, -100}, {-100, -60}}, rotation = 0)));
      protected
        Real uMax;
        Real uMin;
      equation
        if strict then
          uMax = noEvent(max(limit1, limit2));
          uMin = noEvent(min(limit1, limit2));
        else
          uMax = max(limit1, limit2);
          uMin = min(limit1, limit2);
        end if;
        if initial() and not limitsAtInit then
          y = u;
          assert(u >= uMin - 0.01 * abs(uMin) and u <= uMax + 0.01 * abs(uMax), "VariableLimiter: During initialization the limits have been ignored.\n" + "However, the result is that the input u is not within the required limits:\n" + "  u = " + String(u) + ", uMin = " + String(uMin) + ", uMax = " + String(uMax));
        elseif strict then
          y = smooth(0, noEvent(if u > uMax then uMax else if u < uMin then uMin else u));
        else
          y = smooth(0, if u > uMax then uMax else if u < uMin then uMin else u);
        end if;
        annotation(
          Documentation(info = "<html>
<p>
The Limiter block passes its input signal as output signal
as long as the input is within the upper and lower
limits specified by the two additional inputs limit1 and
limit2. If this is not the case, the corresponding limit
is passed as output.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, -90}, {0, 68}}, color = {192, 192, 192}), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, -8}, {68, 8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {-50, -70}, {50, 70}, {80, 70}}, color = {0, 0, 0}), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-100, 80}, {66, 80}, {66, 70}}, color = {0, 0, 127}), Line(points = {{-100, -80}, {-64, -80}, {-64, -70}}, color = {0, 0, 127}), Polygon(points = {{-64, -70}, {-66, -74}, {-62, -74}, {-64, -70}}, lineColor = {0, 0, 127}), Polygon(points = {{66, 70}, {64, 74}, {68, 74}, {66, 70}}, lineColor = {0, 0, 127}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(visible = strict, points = {{50, 70}, {80, 70}}, color = {255, 0, 0}, smooth = Smooth.None), Line(visible = strict, points = {{-80, -70}, {-50, -70}}, color = {255, 0, 0}, smooth = Smooth.None)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, -60}, {0, 50}}, color = {192, 192, 192}), Polygon(points = {{0, 60}, {-5, 50}, {5, 50}, {0, 60}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-60, 0}, {50, 0}}, color = {192, 192, 192}), Polygon(points = {{60, 0}, {50, -5}, {50, 5}, {60, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-50, -40}, {-30, -40}, {30, 40}, {50, 40}}, color = {0, 0, 0}), Text(extent = {{46, -6}, {68, -18}}, lineColor = {128, 128, 128}, textString = "inPort"), Text(extent = {{-30, 70}, {-5, 50}}, lineColor = {128, 128, 128}, textString = "outPort"), Text(extent = {{-66, -40}, {-26, -20}}, lineColor = {128, 128, 128}, textString = "uMin"), Text(extent = {{30, 20}, {70, 40}}, lineColor = {128, 128, 128}, textString = "uMax"), Line(points = {{-100, 80}, {40, 80}, {40, 40}}, color = {0, 0, 127}), Line(points = {{-100, -80}, {-40, -80}, {-40, -40}}, color = {0, 0, 127}), Polygon(points = {{40, 40}, {35, 50}, {45, 50}, {40, 40}}, lineColor = {0, 0, 127}), Polygon(points = {{-40, -40}, {-45, -50}, {-35, -50}, {-40, -40}}, lineColor = {0, 0, 127})}));
      end VariableLimiter;

      block SlewRateLimiter "Limits the slew rate of a signal"
        extends Modelica.Blocks.Interfaces.SISO;
        import Modelica.Constants.small;
        parameter Modelica.SIunits.DampingCoefficient Rising(min = small) = 1 "Maximum rising slew rate [+small..+inf)";
        parameter Modelica.SIunits.DampingCoefficient Falling(max = -small) = -Rising "Maximum falling slew rate (-inf..-small]";
        parameter Modelica.SIunits.Time Td(min = small) = 0.001 "Derivative time constant";
        parameter Boolean strict = false "= true, if strict limits with noEvent(..)" annotation(
          Evaluate = true,
          choices(checkBox = true),
          Dialog(tab = "Advanced"));
      initial equation
        y = u;
      equation
        if strict then
          der(y) = smooth(1, noEvent(min(max((u - y) / Td, Falling), Rising)));
        else
          der(y) = smooth(1, min(max((u - y) / Td, Falling), Rising));
        end if;
        annotation(
          Icon(graphics = {Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Line(points = {{0, -90}, {0, 68}}, color = {192, 192, 192}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Polygon(points = {{90, 0}, {68, -8}, {68, 8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-50, -70}, {50, 70}}, color = {0, 0, 0}, smooth = Smooth.None), Line(visible = strict, points = {{50, 70}, {-50, -70}}, color = {255, 0, 0}, smooth = Smooth.None)}),
          Documentation(info = "<html>
<p>The <code>SlewRateLimiter</code> block limits the slew rate of its input signal in the range of <code>[Falling, Rising]</code>.</p>
<p>To ensure this for arbitrary inputs and in order to produce a differential output, the input is numerically differentiated
with derivative time constant <code>Td</code>. Smaller time constant <code>Td</code> means nearer ideal derivative.</p>
<p><em>Note: The user has to choose the derivative time constant according to the nature of the input signal.</em></p>
</html>", revisions = "<html>
<table cellspacing=\"0\" cellpadding=\"2\" border=\"1\"><tr>
<th>Revision</th>
<th>Date</th>
<th>Author</th>
<th>Comment</th>
</tr>
<tr>
<td valign=\"top\">4954</td>
<td valign=\"top\">2012-03-02</td>
<td valign=\"top\">A. Haumer &amp; D. Winkler</td>
<td valign=\"top\"><p>Initial version based on discussion in ticket <a href=\"https://trac.modelica.org/Modelica/ticket/529\">#529</a></p></td>
</tr>
</table>
</html>"));
      end SlewRateLimiter;

      block DeadZone "Provide a region of zero output"
        parameter Real uMax(start = 1) "Upper limits of dead zones";
        parameter Real uMin = -uMax "Lower limits of dead zones";
        parameter Boolean deadZoneAtInit = true "= false, if dead zone is ignored during initialization (i.e., y=u)";
        extends Interfaces.SISO;
      equation
        assert(uMax >= uMin, "DeadZone: Limits must be consistent. However, uMax (=" + String(uMax) + ") < uMin (=" + String(uMin) + ")");
        if initial() and not deadZoneAtInit then
          y = u;
        else
          y = smooth(0, if u > uMax then u - uMax else if u < uMin then u - uMin else 0);
        end if;
        annotation(
          Documentation(info = "<html>
<p>
The DeadZone block defines a region of zero output.
</p>
<p>
If the input is within uMin ... uMax, the output
is zero. Outside of this zone, the output is a linear
function of the input with a slope of 1.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, -90}, {0, 68}}, color = {192, 192, 192}), Polygon(points = {{0, 90}, {-8, 68}, {8, 68}, {0, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, -8}, {68, 8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -60}, {-20, 0}, {20, 0}, {80, 60}}, color = {0, 0, 0}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {160, 160, 164}, textString = "uMax=%uMax"), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, -60}, {0, 50}}, color = {192, 192, 192}), Polygon(points = {{0, 60}, {-5, 50}, {5, 50}, {0, 60}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-76, 0}, {74, 0}}, color = {192, 192, 192}), Polygon(points = {{84, 0}, {74, -5}, {74, 5}, {84, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-81, -40}, {-38, 0}, {40, 0}, {80, 40}}, color = {0, 0, 0}), Text(extent = {{62, -7}, {88, -25}}, lineColor = {128, 128, 128}, textString = "u"), Text(extent = {{-36, 72}, {-5, 50}}, lineColor = {128, 128, 128}, textString = "y"), Text(extent = {{-51, 1}, {-28, 19}}, lineColor = {128, 128, 128}, textString = "uMin"), Text(extent = {{27, 21}, {52, 5}}, lineColor = {128, 128, 128}, textString = "uMax")}));
      end DeadZone;

      block FixedDelay "Delay block with fixed DelayTime"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter SI.Time delayTime(start = 1) "Delay time of output with respect to input signal";
      equation
        y = delay(u, delayTime);
        annotation(
          Documentation(info = "<html>
<p>
The Input signal is delayed by a given time instant, or more precisely:
</p>
<pre>
   y = u(time - delayTime) for time &gt; time.start + delayTime
     = u(time.start)       for time &le; time.start + delayTime
</pre>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Text(extent = {{8.0, -142.0}, {8.0, -102.0}}, textString = "delayTime=%delayTime"), Line(points = {{-92.0, 0.0}, {-80.7, 34.2}, {-73.5, 53.1}, {-67.1, 66.4}, {-61.4, 74.6}, {-55.8, 79.1}, {-50.2, 79.8}, {-44.6, 76.6}, {-38.9, 69.7}, {-33.3, 59.4}, {-26.9, 44.1}, {-18.83, 21.2}, {-1.9, -30.8}, {5.3, -50.2}, {11.7, -64.2}, {17.3, -73.1}, {23.0, -78.4}, {28.6, -80.0}, {34.2, -77.6}, {39.9, -71.5}, {45.5, -61.9}, {51.9, -47.2}, {60.0, -24.8}, {68.0, 0.0}}, color = {0, 0, 127}, smooth = Smooth.Bezier), Line(points = {{-62.0, 0.0}, {-50.7, 34.2}, {-43.5, 53.1}, {-37.1, 66.4}, {-31.4, 74.6}, {-25.8, 79.1}, {-20.2, 79.8}, {-14.6, 76.6}, {-8.9, 69.7}, {-3.3, 59.4}, {3.1, 44.1}, {11.17, 21.2}, {28.1, -30.8}, {35.3, -50.2}, {41.7, -64.2}, {47.3, -73.1}, {53.0, -78.4}, {58.6, -80.0}, {64.2, -77.6}, {69.9, -71.5}, {75.5, -61.9}, {81.9, -47.2}, {90.0, -24.8}, {98.0, 0.0}}, color = {160, 160, 164}, smooth = Smooth.Bezier)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 80}, {-88, 80}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-88, -80}}, color = {192, 192, 192}), Line(points = {{-80, -88}, {-80, 86}}, color = {192, 192, 192}), Text(extent = {{-75, 98}, {-46, 78}}, lineColor = {0, 0, 255}, textString = "outPort"), Polygon(points = {{-80, 96}, {-86, 80}, {-74, 80}, {-80, 96}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {-68.7, 34.2}, {-61.5, 53.1}, {-55.1, 66.4}, {-49.4, 74.6}, {-43.8, 79.1}, {-38.2, 79.8}, {-32.6, 76.6}, {-26.9, 69.7}, {-21.3, 59.4}, {-14.9, 44.1}, {-6.83, 21.2}, {10.1, -30.8}, {17.3, -50.2}, {23.7, -64.2}, {29.3, -73.1}, {35, -78.4}, {40.6, -80}, {46.2, -77.6}, {51.9, -71.5}, {57.5, -61.9}, {63.9, -47.2}, {72, -24.8}, {80, 0}}, color = {0, 0, 127}, smooth = Smooth.Bezier), Text(extent = {{-24, 98}, {-2, 78}}, lineColor = {0, 0, 0}, textString = "inPort"), Line(points = {{-64, 0}, {-52.7, 34.2}, {-45.5, 53.1}, {-39.1, 66.4}, {-33.4, 74.6}, {-27.8, 79.1}, {-22.2, 79.8}, {-16.6, 76.6}, {-10.9, 69.7}, {-5.3, 59.4}, {1.1, 44.1}, {9.17, 21.2}, {26.1, -30.8}, {33.3, -50.2}, {39.7, -64.2}, {45.3, -73.1}, {51, -78.4}, {56.6, -80}, {62.2, -77.6}, {67.9, -71.5}, {73.5, -61.9}, {79.9, -47.2}, {88, -24.8}, {96, 0}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Text(extent = {{67, 22}, {96, 6}}, lineColor = {160, 160, 164}, textString = "time"), Line(points = {{-64, -30}, {-64, 0}}, color = {192, 192, 192}), Text(extent = {{-58, -42}, {-58, -32}}, textString = "delayTime", lineColor = {0, 0, 255}), Line(points = {{-94, -26}, {-80, -26}}, color = {192, 192, 192}), Line(points = {{-64, -26}, {-50, -26}}, color = {192, 192, 192}), Polygon(points = {{-80, -26}, {-88, -24}, {-88, -28}, {-80, -26}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Polygon(points = {{-56, -24}, {-64, -26}, {-56, -28}, {-56, -24}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid)}));
      end FixedDelay;

      block PadeDelay "Pade approximation of delay block with fixed DelayTime"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter SI.Time delayTime(start = 1) "Delay time of output with respect to input signal";
        parameter Integer n(min = 1) = 1 "Order of Pade approximation";
        parameter Integer m(min = 1, max = n) = n "Order of numerator";
      protected
        Real x1dot "Derivative of first state of TransferFcn";
        Real xn "Highest order state of TransferFcn";
        Real a[n + 1];
        Real b[m + 1];
      public
        final output Real x[n] "State of transfer function from controller canonical form";
      protected
        function padeCoefficients
          extends Modelica.Icons.Function;
          input Real T "delay time";
          input Integer n "order of denominator";
          input Integer m "order of numerator";
          output Real b[m + 1] "numerator coefficients of transfer function";
          output Real a[n + 1] "denominator coefficients of transfer function";
        protected
          Real nm;
        algorithm
          a[1] := 1;
          b[1] := 1;
          nm := n + m;
          for i in 1:n loop
            a[i + 1] := a[i] * (T * ((n - i + 1) / (nm - i + 1)) / i);
            if i <= m then
              b[i + 1] := -b[i] * (T * ((m - i + 1) / (nm - i + 1)) / i);
            end if;
          end for;
          b := b[m + 1:(-1):1];
          a := a[n + 1:(-1):1];
        end padeCoefficients;
      equation
        (b, a) = padeCoefficients(delayTime, n, m);
        [der(x); xn] = [x1dot; x];
        [u] = transpose([a]) * [x1dot; x];
        [y] = transpose([zeros(n - m, 1); b]) * [x1dot; x];
      initial equation
        x[n] = u;
        annotation(
          Documentation(info = "<html>
<p>
The Input signal is delayed by a given time instant, or more precisely:
</p>
<pre>
   y = u(time - delayTime) for time &gt; time.start + delayTime
     = u(time.start)       for time &le; time.start + delayTime
</pre>
<p>
The delay is approximated by a Pade approximation, i.e., by
a transfer function
</p>
<pre>
           b[1]*s^m + b[2]*s^[m-1] + ... + b[m+1]
   y(s) = --------------------------------------------- * u(s)
           a[1]*s^n + a[2]*s^[n-1] + ... + a[n+1]
</pre>
<p>
where the coefficients b[:] and a[:] are calculated such that the
coefficients of the Taylor expansion of the delay exp(-T*s) around s=0
are identical upto order n+m.
</p>
<p>
The main advantage of this approach is that the delay is
approximated by a linear differential equation system, which
is continuous and continuously differentiable. For example, it
is uncritical to linearize a system containing a Pade-approximated
delay.
</p>
<p>
The standard text book version uses order \"m=n\", which is
also the default setting of this block. The setting
\"m=n-1\" may yield a better approximation in certain cases.
</p>
<h5>Literature:</h5>
<p>Otto Foellinger: Regelungstechnik, 8. Auflage,
chapter 11.9, page 412-414, Huethig Verlag Heidelberg, 1994
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Text(extent = {{8.0, -142.0}, {8.0, -102.0}}, textString = "delayTime=%delayTime"), Line(points = {{-94.0, 0.0}, {-82.7, 34.2}, {-75.5, 53.1}, {-69.1, 66.4}, {-63.4, 74.6}, {-57.8, 79.1}, {-52.2, 79.8}, {-46.6, 76.6}, {-40.9, 69.7}, {-35.3, 59.4}, {-28.9, 44.1}, {-20.83, 21.2}, {-3.9, -30.8}, {3.3, -50.2}, {9.7, -64.2}, {15.3, -73.1}, {21.0, -78.4}, {26.6, -80.0}, {32.2, -77.6}, {37.9, -71.5}, {43.5, -61.9}, {49.9, -47.2}, {58.0, -24.8}, {66.0, 0.0}}, color = {0, 0, 127}, smooth = Smooth.Bezier), Line(points = {{-72.0, 0.0}, {-60.7, 34.2}, {-53.5, 53.1}, {-47.1, 66.4}, {-41.4, 74.6}, {-35.8, 79.1}, {-30.2, 79.8}, {-24.6, 76.6}, {-18.9, 69.7}, {-13.3, 59.4}, {-6.9, 44.1}, {1.17, 21.2}, {18.1, -30.8}, {25.3, -50.2}, {31.7, -64.2}, {37.3, -73.1}, {43.0, -78.4}, {48.6, -80.0}, {54.2, -77.6}, {59.9, -71.5}, {65.5, -61.9}, {71.9, -47.2}, {80.0, -24.8}, {88.0, 0.0}}, color = {160, 160, 164}, smooth = Smooth.Bezier), Text(lineColor = {160, 160, 164}, extent = {{-10.0, 38.0}, {100.0, 100.0}}, textString = "m=%m"), Text(lineColor = {160, 160, 164}, extent = {{-98.0, -96.0}, {6.0, -34.0}}, textString = "n=%n")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 80}, {-88, 80}}, color = {192, 192, 192}), Line(points = {{-80, -80}, {-88, -80}}, color = {192, 192, 192}), Line(points = {{-80, -88}, {-80, 86}}, color = {192, 192, 192}), Text(extent = {{-75, 98}, {-46, 78}}, lineColor = {0, 0, 255}, textString = "outPort"), Polygon(points = {{-80, 96}, {-86, 80}, {-74, 80}, {-80, 96}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {-68.7, 34.2}, {-61.5, 53.1}, {-55.1, 66.4}, {-49.4, 74.6}, {-43.8, 79.1}, {-38.2, 79.8}, {-32.6, 76.6}, {-26.9, 69.7}, {-21.3, 59.4}, {-14.9, 44.1}, {-6.83, 21.2}, {10.1, -30.8}, {17.3, -50.2}, {23.7, -64.2}, {29.3, -73.1}, {35, -78.4}, {40.6, -80}, {46.2, -77.6}, {51.9, -71.5}, {57.5, -61.9}, {63.9, -47.2}, {72, -24.8}, {80, 0}}, color = {0, 0, 127}, smooth = Smooth.Bezier), Text(extent = {{-24, 98}, {-2, 78}}, lineColor = {0, 0, 0}, textString = "inPort"), Line(points = {{-64, 0}, {-52.7, 34.2}, {-45.5, 53.1}, {-39.1, 66.4}, {-33.4, 74.6}, {-27.8, 79.1}, {-22.2, 79.8}, {-16.6, 76.6}, {-10.9, 69.7}, {-5.3, 59.4}, {1.1, 44.1}, {9.17, 21.2}, {26.1, -30.8}, {33.3, -50.2}, {39.7, -64.2}, {45.3, -73.1}, {51, -78.4}, {56.6, -80}, {62.2, -77.6}, {67.9, -71.5}, {73.5, -61.9}, {79.9, -47.2}, {88, -24.8}, {96, 0}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Text(extent = {{67, 22}, {96, 6}}, lineColor = {160, 160, 164}, textString = "time"), Line(points = {{-64, -30}, {-64, 0}}, color = {192, 192, 192}), Text(extent = {{-58, -42}, {-58, -32}}, textString = "delayTime", lineColor = {0, 0, 255}), Line(points = {{-94, -26}, {-80, -26}}, color = {192, 192, 192}), Line(points = {{-64, -26}, {-50, -26}}, color = {192, 192, 192}), Polygon(points = {{-80, -26}, {-88, -24}, {-88, -28}, {-80, -26}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Polygon(points = {{-56, -24}, {-64, -26}, {-56, -28}, {-56, -24}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid)}));
      end PadeDelay;

      block VariableDelay "Delay block with variable DelayTime"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real delayMax(min = 0, start = 1) "maximum delay time";
        Modelica.Blocks.Interfaces.RealInput delayTime annotation(
          Placement(transformation(extent = {{-140, -80}, {-100, -40}}, rotation = 0)));
      equation
        y = delay(u, delayTime, delayMax);
        annotation(
          Documentation(info = "<html>
<p>
The Input signal is delayed by a given time instant, or more precisely:
</p>
<pre>
   y = u(time - delayTime) for time &gt; time.start + delayTime
     = u(time.start)       for time &le; time.start + delayTime
</pre>
<p>
where delayTime is an additional input signal which must follow
the following relationship:
</p>
<pre>  0 &le; delayTime &le; delayMax
</pre>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Text(extent = {{-100.0, -148.0}, {100.0, -108.0}}, textString = "delayMax=%delayMax"), Line(points = {{-92.0, 0.0}, {-80.7, 34.2}, {-73.5, 53.1}, {-67.1, 66.4}, {-61.4, 74.6}, {-55.8, 79.1}, {-50.2, 79.8}, {-44.6, 76.6}, {-38.9, 69.7}, {-33.3, 59.4}, {-26.9, 44.1}, {-18.83, 21.2}, {-1.9, -30.8}, {5.3, -50.2}, {11.7, -64.2}, {17.3, -73.1}, {23.0, -78.4}, {28.6, -80.0}, {34.2, -77.6}, {39.9, -71.5}, {45.5, -61.9}, {51.9, -47.2}, {60.0, -24.8}, {68.0, 0.0}}, color = {0, 0, 127}, smooth = Smooth.Bezier), Line(points = {{-64.0, 0.0}, {-52.7, 34.2}, {-45.5, 53.1}, {-39.1, 66.4}, {-33.4, 74.6}, {-27.8, 79.1}, {-22.2, 79.8}, {-16.6, 76.6}, {-10.9, 69.7}, {-5.3, 59.4}, {1.1, 44.1}, {9.17, 21.2}, {26.1, -30.8}, {33.3, -50.2}, {39.7, -64.2}, {45.3, -73.1}, {51.0, -78.4}, {56.6, -80.0}, {62.2, -77.6}, {67.9, -71.5}, {73.5, -61.9}, {79.9, -47.2}, {88.0, -24.8}, {96.0, 0.0}}, smooth = Smooth.Bezier), Polygon(fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}, fillColor = {0, 0, 127}, points = {{6.0, 4.0}, {-14.0, -2.0}, {-6.0, -12.0}, {6.0, 4.0}}), Line(color = {0, 0, 127}, points = {{-100.0, -60.0}, {-76.0, -60.0}, {-8.0, -6.0}})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-80, 96}, {-86, 80}, {-74, 80}, {-80, 96}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-69, 98}, {-40, 78}}, lineColor = {0, 0, 255}, textString = "outPort"), Line(points = {{-64, 0}, {-52.7, 34.2}, {-45.5, 53.1}, {-39.1, 66.4}, {-33.4, 74.6}, {-27.8, 79.1}, {-22.2, 79.8}, {-16.6, 76.6}, {-10.9, 69.7}, {-5.3, 59.4}, {1.1, 44.1}, {9.17, 21.2}, {26.1, -30.8}, {33.3, -50.2}, {39.7, -64.2}, {45.3, -73.1}, {51, -78.4}, {56.6, -80}, {62.2, -77.6}, {67.9, -71.5}, {73.5, -61.9}, {79.9, -47.2}, {88, -24.8}, {96, 0}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Line(points = {{-80, 0}, {-68.7, 34.2}, {-61.5, 53.1}, {-55.1, 66.4}, {-49.4, 74.6}, {-43.8, 79.1}, {-38.2, 79.8}, {-32.6, 76.6}, {-26.9, 69.7}, {-21.3, 59.4}, {-14.9, 44.1}, {-6.83, 21.2}, {10.1, -30.8}, {17.3, -50.2}, {23.7, -64.2}, {29.3, -73.1}, {35, -78.4}, {40.6, -80}, {46.2, -77.6}, {51.9, -71.5}, {57.5, -61.9}, {63.9, -47.2}, {72, -24.8}, {80, 0}}, color = {0, 0, 127}, smooth = Smooth.Bezier), Line(points = {{-100, 0}, {84, 0}}, color = {192, 192, 192}), Polygon(points = {{100, 0}, {84, 6}, {84, -6}, {100, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{67, 22}, {96, 6}}, lineColor = {160, 160, 164}, textString = "time"), Text(extent = {{-58, -42}, {-58, -32}}, textString = "delayTime", lineColor = {0, 0, 255}), Line(points = {{-80, -88}, {-80, 86}}, color = {192, 192, 192}), Text(extent = {{-24, 98}, {-2, 78}}, lineColor = {0, 0, 0}, textString = "inPort"), Polygon(points = {{-80, -26}, {-88, -24}, {-88, -28}, {-80, -26}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Polygon(points = {{-56, -24}, {-64, -26}, {-56, -28}, {-56, -24}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-64, -26}, {-50, -26}}, color = {192, 192, 192}), Line(points = {{-94, -26}, {-80, -26}}, color = {192, 192, 192}), Line(points = {{-100, -60}, {-70, -60}, {-64, -44}}, arrow = {Arrow.None, Arrow.Filled}, color = {0, 0, 127}), Line(points = {{-64, -30}, {-64, 0}}, color = {192, 192, 192})}));
      end VariableDelay;
      annotation(
        Documentation(info = "<html>
<p>
This package contains <b>discontinuous</b> and
<b>non-differentiable, algebraic</b> input/output blocks.
</p>
</html>", revisions = "<html>
<ul>
<li><i>October 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       New block VariableLimiter added.
<li><i>August 22, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.
</li>
</ul>
</html>"),
        Icon(graphics = {Line(points = {{-80, -66}, {-26, -66}, {28, 52}, {88, 52}}, color = {95, 95, 95})}));
    end Nonlinear;

    package Routing "Library of blocks to combine and extract signals"
      extends Modelica.Icons.Package;

      block Replicator "Signal replicator"
        extends Modelica.Blocks.Interfaces.SIMO;
      equation
        y = fill(u, nout);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 127}), Line(points = {{100, 0}, {10, 0}}, color = {0, 0, 127}), Line(points = {{0, 0}, {100, 10}}, color = {0, 0, 127}), Line(points = {{0, 0}, {100, -10}}, color = {0, 0, 127}), Ellipse(extent = {{-14, 16}, {16, -14}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
This block replicates the input signal to an array of <code>nout</code> identical output signals.
</p>
</html>"));
      end Replicator;

      block ExtractSignal "Extract signals from an input signal vector"
        extends Modelica.Blocks.Interfaces.MIMO;
        parameter Integer extract[nout] = 1:nout "Extracting vector";
      equation
        for i in 1:nout loop
          y[i] = u[extract[i]];
        end for;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-90, 51}, {-50, -49}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Rectangle(extent = {{50, 50}, {90, -50}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Polygon(points = {{-94.4104, 1.90792}, {-94.4104, -2.09208}, {-90.4104, -0.0920762}, {-94.4104, 1.90792}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{-72, 2}, {-60.1395, 12.907}, {-49.1395, 12.907}}, color = {0, 0, 127}), Line(points = {{-73, 4}, {-59, 40}, {-49, 40}}, color = {0, 0, 127}), Line(points = {{-113, 0}, {-76.0373, -0.0180176}}, color = {0, 0, 127}), Ellipse(extent = {{-81.0437, 4.59255}, {-71.0437, -4.90745}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{-73, -5}, {-60, -40}, {-49, -40}}, color = {0, 0, 127}), Line(points = {{-72, -2}, {-60.0698, -12.907}, {-49.0698, -12.907}}, color = {0, 0, 127}), Polygon(points = {{-48.8808, -11}, {-48.8808, -15}, {-44.8808, -13}, {-48.8808, -11}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{-46, 13}, {-35, 13}, {35, -30}, {45, -30}}, color = {0, 0, 127}), Line(points = {{-45, 40}, {-35, 40}, {35, 0}, {44, 0}}, color = {0, 0, 127}), Line(points = {{-45, -40}, {-34, -40}, {35, 30}, {44, 30}}, color = {0, 0, 127}), Polygon(points = {{-49, 42}, {-49, 38}, {-45, 40}, {-49, 42}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Polygon(points = {{-48.8728, -38.0295}, {-48.8728, -42.0295}, {-44.8728, -40.0295}, {-48.8728, -38.0295}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Polygon(points = {{-48.9983, 14.8801}, {-48.9983, 10.8801}, {-44.9983, 12.8801}, {-48.9983, 14.8801}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Ellipse(extent = {{69.3052, 4.12743}, {79.3052, -5.37257}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{80, 0}, {100, 0}}, color = {0, 0, 127}), Polygon(points = {{43.1618, 32.3085}, {43.1618, 28.3085}, {47.1618, 30.3085}, {43.1618, 32.3085}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Polygon(points = {{43.2575, 1.80443}, {43.2575, -2.19557}, {47.2575, -0.195573}, {43.2575, 1.80443}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Polygon(points = {{43.8805, -28.1745}, {43.8805, -32.1745}, {47.8805, -30.1745}, {43.8805, -28.1745}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{48, 0}, {70, 0}}, color = {0, 0, 127}), Line(points = {{47, 30}, {60, 30}, {73, 3}}, color = {0, 0, 127}), Line(points = {{49, -30}, {60, -30}, {74, -4}}, color = {0, 0, 127}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "extract=%extract")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-90, 50}, {-50, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{50, 50}, {90, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-94.4104, 1.90792}, {-94.4104, -2.09208}, {-90.4104, -0.0920762}, {-94.4104, 1.90792}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-72, 2}, {-60.1395, 12.907}, {-49.1395, 12.907}}, color = {0, 0, 255}), Line(points = {{-73, 4}, {-59, 40}, {-49, 40}}, color = {0, 0, 255}), Line(points = {{-112, 0}, {-75.0373, -0.0180176}}, color = {0, 0, 255}), Ellipse(extent = {{-80.0437, 4.59255}, {-70.0437, -4.90745}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-73, -5}, {-60, -40}, {-49, -40}}, color = {0, 0, 255}), Line(points = {{-72, -2}, {-60.0698, -12.907}, {-49.0698, -12.907}}, color = {0, 0, 255}), Polygon(points = {{-48.8808, -11}, {-48.8808, -15}, {-44.8808, -13}, {-48.8808, -11}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-46, 13}, {-35, 13}, {35, -30}, {45, -30}}, color = {0, 0, 255}), Line(points = {{-45, 40}, {-35, 40}, {35, 0}, {44, 0}}, color = {0, 0, 255}), Line(points = {{-45, -40}, {-34, -40}, {35, 30}, {44, 30}}, color = {0, 0, 255}), Polygon(points = {{-49, 42}, {-49, 38}, {-45, 40}, {-49, 42}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-48.8728, -38.0295}, {-48.8728, -42.0295}, {-44.8728, -40.0295}, {-48.8728, -38.0295}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-48.9983, 14.8801}, {-48.9983, 10.8801}, {-44.9983, 12.8801}, {-48.9983, 14.8801}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{70.3052, 4.12743}, {80.3052, -5.37257}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{80, 0}, {105, 0}}, color = {0, 0, 255}), Polygon(points = {{44.1618, 32.3085}, {44.1618, 28.3085}, {48.1618, 30.3085}, {44.1618, 32.3085}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{44.2575, 1.80443}, {44.2575, -2.19557}, {48.2575, -0.195573}, {44.2575, 1.80443}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{44.8805, -28.1745}, {44.8805, -32.1745}, {48.8805, -30.1745}, {44.8805, -28.1745}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{48, 0}, {70, 0}}, color = {0, 0, 255}), Line(points = {{47, 30}, {60, 30}, {73, 3}}, color = {0, 0, 255}), Line(points = {{49, -30}, {60, -30}, {74, -4}}, color = {0, 0, 255}), Rectangle(extent = {{-100, 80}, {100, -81}}, lineColor = {0, 0, 255})}),
          Documentation(info = "<HTML>
<p>Extract signals from the input connector and transfer them
to the output connector.</p>
<p>The extracting scheme is given by the integer vector 'extract'.
This vector specifies, which input signals are taken and in which
order they are transferred to the output vector. Note, that the
dimension of 'extract' has to match the number of outputs.
Additionally, the dimensions of the input connector signals and
the output connector signals have to be explicitly defined via the
parameters 'nin' and 'nout'.</p>
<p>Example:</p>
<pre>     nin = 7 \"Number of inputs\";
     nout = 4 \"Number of outputs\";
     extract[nout] = {6,3,3,2} \"Extracting vector\";
</pre>
<p>extracts four output signals (nout=4) from the seven elements of the
input vector (nin=7):</p>
<pre>   output no. 1 is set equal to input no. 6
   output no. 2 is set equal to input no. 3
   output no. 3 is set equal to input no. 3
   output no. 4 is set equal to input no. 2
</pre>
</html>"));
      end ExtractSignal;

      block Extractor "Extract scalar signal out of signal vector dependent on IntegerRealInput index"
        extends Modelica.Blocks.Interfaces.MISO;
        parameter Boolean allowOutOfRange = false "Index may be out of range";
        parameter Real outOfRangeValue = 1e10 "Output signal if index is out of range";
        Modelica.Blocks.Interfaces.IntegerInput index annotation(
          Placement(transformation(origin = {0, -120}, extent = {{-20, -20}, {20, 20}}, rotation = 90)));
      protected
        Real k[nin];
      equation
        when {initial(), change(index)} then
          for i in 1:nin loop
            k[i] = if index == i then 1 else 0;
          end for;
        end when;
        y = if not allowOutOfRange or index > 0 and index <= nin then k * u else outOfRangeValue;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-80, 50}, {-40, -50}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-84.4104, 1.9079}, {-84.4104, -2.09208}, {-80.4104, -0.09208}, {-84.4104, 1.9079}}, lineColor = {0, 0, 127}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-62, 2}, {-50.1395, 12.907}, {-39.1395, 12.907}}, color = {0, 0, 127}), Line(points = {{-63, 4}, {-49, 40}, {-39, 40}}, color = {0, 0, 127}), Line(points = {{-102, 0}, {-65.0373, -0.01802}}, color = {0, 0, 127}), Ellipse(extent = {{-70.0437, 4.5925}, {-60.0437, -4.90745}}, lineColor = {0, 0, 127}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid), Line(points = {{-63, -5}, {-50, -40}, {-39, -40}}, color = {0, 0, 127}), Line(points = {{-62, -2}, {-50.0698, -12.907}, {-39.0698, -12.907}}, color = {0, 0, 127}), Polygon(points = {{-38.8808, -11}, {-38.8808, -15}, {-34.8808, -13}, {-38.8808, -11}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-39, 42}, {-39, 38}, {-35, 40}, {-39, 42}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-38.8728, -38.0295}, {-38.8728, -42.0295}, {-34.8728, -40.0295}, {-38.8728, -38.0295}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-38.9983, 14.8801}, {-38.9983, 10.8801}, {-34.9983, 12.8801}, {-38.9983, 14.8801}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-30, 50}, {30, -50}}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{100, 0}, {0, 0}}, color = {0, 0, 127}), Line(points = {{0, 2}, {0, -104}}, color = {255, 128, 0}), Line(points = {{-35, 40}, {-20, 40}}, color = {0, 0, 127}), Line(points = {{-35, 13}, {-20, 13}}, color = {0, 0, 127}), Line(points = {{-35, -13}, {-20, -13}}, color = {0, 0, 127}), Line(points = {{-35, -40}, {-20, -40}}, color = {0, 0, 127}), Polygon(points = {{0, 0}, {-20, 13}, {-20, 13}, {0, 0}, {0, 0}}, lineColor = {0, 0, 127}), Ellipse(extent = {{-6, 6}, {6, -6}}, lineColor = {255, 128, 0}, fillColor = {255, 128, 0}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>This block extracts a scalar output signal out the
vector of input signals dependent on the Integer
value of the additional u index:</p>
<pre>    y = u [ index ] ;
</pre>
<p>where index is an additional Integer input signal.</p>
</html>"));
      end Extractor;

      block Multiplex2 "Multiplexer block for two input connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of input signal connector 1";
        parameter Integer n2 = 1 "dimension of input signal connector 2";
        Modelica.Blocks.Interfaces.RealInput u1[n1] "Connector of Real input signals 1" annotation(
          Placement(transformation(extent = {{-140, 40}, {-100, 80}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u2[n2] "Connector of Real input signals 2" annotation(
          Placement(transformation(extent = {{-140, -80}, {-100, -40}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y[n1 + n2] "Connector of Real output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        [y] = [u1; u2];
        annotation(
          Documentation(info = "<HTML>
<p>
The output connector is the <b>concatenation</b> of the two input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1 and n2.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 127}), Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{-98, 60}, {-60, 60}, {-4, 6}}, color = {0, 0, 127}), Line(points = {{-98, -60}, {-60, -60}, {-4, -4}}, color = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-98, 60}, {-60, 60}, {-4, 6}}, color = {0, 0, 255}), Line(points = {{-98, -60}, {-60, -60}, {-4, -4}}, color = {0, 0, 255}), Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255})}));
      end Multiplex2;

      block Multiplex3 "Multiplexer block for three input connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of input signal connector 1";
        parameter Integer n2 = 1 "dimension of input signal connector 2";
        parameter Integer n3 = 1 "dimension of input signal connector 3";
        Modelica.Blocks.Interfaces.RealInput u1[n1] "Connector of Real input signals 1" annotation(
          Placement(transformation(extent = {{-140, 50}, {-100, 90}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u2[n2] "Connector of Real input signals 2" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u3[n3] "Connector of Real input signals 3" annotation(
          Placement(transformation(extent = {{-140, -90}, {-100, -50}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y[n1 + n2 + n3] "Connector of Real output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        [y] = [u1; u2; u3];
        annotation(
          Documentation(info = "<HTML>
<p>
The output connector is the <b>concatenation</b> of the three input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2 and n3.
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 127}), Line(points = {{-100, 70}, {-60, 70}, {-4, 6}}, color = {0, 0, 127}), Line(points = {{-100, 0}, {-12, 0}}, color = {0, 0, 127}), Line(points = {{-100, -70}, {-62, -70}, {-4, -4}}, color = {0, 0, 127}), Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 70}, {-60, 70}, {-4, 6}}, color = {0, 0, 255}), Line(points = {{-100, -70}, {-62, -70}, {-4, -4}}, color = {0, 0, 255}), Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-100, 0}, {-12, 0}}, color = {0, 0, 255})}));
      end Multiplex3;

      block Multiplex4 "Multiplexer block for four input connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of input signal connector 1";
        parameter Integer n2 = 1 "dimension of input signal connector 2";
        parameter Integer n3 = 1 "dimension of input signal connector 3";
        parameter Integer n4 = 1 "dimension of input signal connector 4";
        Modelica.Blocks.Interfaces.RealInput u1[n1] "Connector of Real input signals 1" annotation(
          Placement(transformation(extent = {{-140, 70}, {-100, 110}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u2[n2] "Connector of Real input signals 2" annotation(
          Placement(transformation(extent = {{-140, 10}, {-100, 50}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u3[n3] "Connector of Real input signals 3" annotation(
          Placement(transformation(extent = {{-140, -50}, {-100, -10}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u4[n4] "Connector of Real input signals 4" annotation(
          Placement(transformation(extent = {{-140, -110}, {-100, -70}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y[n1 + n2 + n3 + n4] "Connector of Real output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        [y] = [u1; u2; u3; u4];
        annotation(
          Documentation(info = "<HTML>
<p>
The output connector is the <b>concatenation</b> of the four input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3 and n4.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 127}), Line(points = {{-100, 90}, {-60, 90}, {-3, 4}}, color = {0, 0, 127}), Line(points = {{-100, 30}, {-60, 30}, {-9, 0}}, color = {0, 0, 127}), Line(points = {{-99, -30}, {-59, -30}, {-10, -5}}, color = {0, 0, 127}), Line(points = {{-100, -90}, {-60, -90}, {-5, -6}}, color = {0, 0, 127}), Ellipse(extent = {{-15, 15}, {15, -15}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 90}, {-60, 90}, {-3, 4}}, color = {0, 0, 255}), Line(points = {{-100, -90}, {-60, -90}, {-5, -6}}, color = {0, 0, 255}), Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-15, 15}, {15, -15}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-100, 30}, {-60, 30}, {-9, 0}}, color = {0, 0, 255}), Line(points = {{-99, -30}, {-59, -30}, {-10, -5}}, color = {0, 0, 255})}));
      end Multiplex4;

      block Multiplex5 "Multiplexer block for five input connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of input signal connector 1";
        parameter Integer n2 = 1 "dimension of input signal connector 2";
        parameter Integer n3 = 1 "dimension of input signal connector 3";
        parameter Integer n4 = 1 "dimension of input signal connector 4";
        parameter Integer n5 = 1 "dimension of input signal connector 5";
        Modelica.Blocks.Interfaces.RealInput u1[n1] "Connector of Real input signals 1" annotation(
          Placement(transformation(extent = {{-140, 80}, {-100, 120}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u2[n2] "Connector of Real input signals 2" annotation(
          Placement(transformation(extent = {{-140, 30}, {-100, 70}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u3[n3] "Connector of Real input signals 3" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u4[n4] "Connector of Real input signals 4" annotation(
          Placement(transformation(extent = {{-140, -70}, {-100, -30}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u5[n5] "Connector of Real input signals 5" annotation(
          Placement(transformation(extent = {{-140, -120}, {-100, -80}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y[n1 + n2 + n3 + n4 + n5] "Connector of Real output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        [y] = [u1; u2; u3; u4; u5];
        annotation(
          Documentation(info = "<HTML>
<p>
The output connector is the <b>concatenation</b> of the five input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3, n4 and n5.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 255}), Line(points = {{-100, 100}, {-60, 100}, {-4, 6}}, color = {0, 0, 127}), Line(points = {{-99, 50}, {-60, 50}, {-8, 5}}, color = {0, 0, 127}), Line(points = {{-100, 0}, {-7, 0}}, color = {0, 0, 127}), Line(points = {{-99, -50}, {-60, -50}, {-9, -6}}, color = {0, 0, 127}), Line(points = {{-100, -100}, {-60, -100}, {-4, -4}}, color = {0, 0, 127}), Ellipse(extent = {{-15, 15}, {15, -15}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 100}, {-60, 100}, {-4, 6}}, color = {0, 0, 255}), Line(points = {{-100, -100}, {-60, -100}, {-4, -4}}, color = {0, 0, 255}), Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-15, 15}, {15, -15}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-99, 50}, {-60, 50}, {-8, 5}}, color = {0, 0, 255}), Line(points = {{-100, 0}, {-7, 0}}, color = {0, 0, 255}), Line(points = {{-99, -50}, {-60, -50}, {-9, -6}}, color = {0, 0, 255})}));
      end Multiplex5;

      block Multiplex6 "Multiplexer block for six input connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of input signal connector 1";
        parameter Integer n2 = 1 "dimension of input signal connector 2";
        parameter Integer n3 = 1 "dimension of input signal connector 3";
        parameter Integer n4 = 1 "dimension of input signal connector 4";
        parameter Integer n5 = 1 "dimension of input signal connector 5";
        parameter Integer n6 = 1 "dimension of input signal connector 6";
        Modelica.Blocks.Interfaces.RealInput u1[n1] "Connector of Real input signals 1" annotation(
          Placement(transformation(extent = {{-124, 73}, {-100, 97}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u2[n2] "Connector of Real input signals 2" annotation(
          Placement(transformation(extent = {{-124, 39}, {-100, 63}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u3[n3] "Connector of Real input signals 3" annotation(
          Placement(transformation(extent = {{-124, 5}, {-100, 29}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u4[n4] "Connector of Real input signals 4" annotation(
          Placement(transformation(extent = {{-124, -29}, {-100, -5}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u5[n5] "Connector of Real input signals 5" annotation(
          Placement(transformation(extent = {{-124, -63}, {-100, -39}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealInput u6[n6] "Connector of Real input signals 6" annotation(
          Placement(transformation(extent = {{-124, -97}, {-100, -73}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y[n1 + n2 + n3 + n4 + n5 + n6] "Connector of Real output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        [y] = [u1; u2; u3; u4; u5; u6];
        annotation(
          Documentation(info = "<HTML>
<p>
The output connector is the <b>concatenation</b> of the six input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3, n4, n5 and n6.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 127}), Ellipse(extent = {{-15, 15}, {15, -15}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{-99, 85}, {-61, 85}, {-3, 11}}, color = {0, 0, 127}), Line(points = {{-100, 51}, {-61, 51}, {-7, 6}}, color = {0, 0, 127}), Line(points = {{-101, 17}, {-60, 17}, {-9, 2}}, color = {0, 0, 127}), Line(points = {{-100, -18}, {-60, -18}, {-11, -4}}, color = {0, 0, 127}), Line(points = {{-99, -50}, {-60, -50}, {-9, -6}}, color = {0, 0, 127}), Line(points = {{-100, -85}, {-60, -85}, {-3, -10}}, color = {0, 0, 255})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-99, 85}, {-61, 85}, {-3, 11}}, color = {0, 0, 255}), Line(points = {{-100, -85}, {-60, -85}, {-3, -10}}, color = {0, 0, 255}), Line(points = {{8, 0}, {102, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-15, 15}, {15, -15}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-100, 51}, {-61, 51}, {-7, 6}}, color = {0, 0, 255}), Line(points = {{-99, -50}, {-60, -50}, {-9, -6}}, color = {0, 0, 255}), Line(points = {{-101, 17}, {-60, 17}, {-9, 2}}, color = {0, 0, 255}), Line(points = {{-100, -18}, {-60, -18}, {-11, -4}}, color = {0, 0, 255})}));
      end Multiplex6;

      block DeMultiplex2 "DeMultiplexer block for two output connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of output signal connector 1";
        parameter Integer n2 = 1 "dimension of output signal connector 2";
        Modelica.Blocks.Interfaces.RealInput u[n1 + n2] "Connector of Real input signals" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y1[n1] "Connector of Real output signals 1" annotation(
          Placement(transformation(extent = {{100, 50}, {120, 70}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y2[n2] "Connector of Real output signals 2" annotation(
          Placement(transformation(extent = {{100, -70}, {120, -50}}, rotation = 0)));
      equation
        [u] = [y1; y2];
        annotation(
          Documentation(info = "<HTML>
<p>
The input connector is <b>split</b> up into two output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1 and n2.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{100, 60}, {60, 60}, {10, 8}}, color = {0, 0, 127}), Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{100, -60}, {60, -60}, {8, -8}}, color = {0, 0, 127}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{100, 60}, {60, 60}, {10, 8}}, color = {0, 0, 255}), Line(points = {{100, -60}, {60, -60}, {8, -8}}, color = {0, 0, 255}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255})}));
      end DeMultiplex2;

      block DeMultiplex3 "DeMultiplexer block for three output connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of output signal connector 1";
        parameter Integer n2 = 1 "dimension of output signal connector 2";
        parameter Integer n3 = 1 "dimension of output signal connector 3";
        Modelica.Blocks.Interfaces.RealInput u[n1 + n2 + n3] "Connector of Real input signals" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y1[n1] "Connector of Real output signals 1" annotation(
          Placement(transformation(extent = {{100, 60}, {120, 80}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y2[n2] "Connector of Real output signals 2" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y3[n3] "Connector of Real output signals 3" annotation(
          Placement(transformation(extent = {{100, -80}, {120, -60}}, rotation = 0)));
      equation
        [u] = [y1; y2; y3];
        annotation(
          Documentation(info = "<HTML>
<p>
The input connector is <b>split</b> into three output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1, n2 and n3.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 127}), Line(points = {{100, 70}, {60, 70}, {4, 5}}, color = {0, 0, 127}), Line(points = {{0, 0}, {101, 0}}, color = {0, 0, 127}), Line(points = {{100, -70}, {61, -70}, {5, -5}}, color = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{100, 70}, {60, 70}, {4, 5}}, color = {0, 0, 255}), Line(points = {{100, -70}, {61, -70}, {5, -5}}, color = {0, 0, 255}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-16, 15}, {14, -15}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{0, 0}, {101, 0}}, color = {0, 0, 255})}));
      end DeMultiplex3;

      block DeMultiplex4 "DeMultiplexer block for four output connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of output signal connector 1";
        parameter Integer n2 = 1 "dimension of output signal connector 2";
        parameter Integer n3 = 1 "dimension of output signal connector 3";
        parameter Integer n4 = 1 "dimension of output signal connector 4";
        Modelica.Blocks.Interfaces.RealInput u[n1 + n2 + n3 + n4] "Connector of Real input signals" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y1[n1] "Connector of Real output signals 1" annotation(
          Placement(transformation(extent = {{100, 80}, {120, 100}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y2[n2] "Connector of Real output signals 2" annotation(
          Placement(transformation(extent = {{100, 20}, {120, 40}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y3[n3] "Connector of Real output signals 3" annotation(
          Placement(transformation(extent = {{100, -40}, {120, -20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y4[n4] "Connector of Real output signals 4" annotation(
          Placement(transformation(extent = {{100, -100}, {120, -80}}, rotation = 0)));
      equation
        [u] = [y1; y2; y3; y4];
        annotation(
          Documentation(info = "<HTML>
<p>
The input connector is <b>split</b> into four output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1, n2, n3 and n4.
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 127}), Line(points = {{100, 90}, {60, 90}, {6, 5}}, color = {0, 0, 127}), Line(points = {{100, 30}, {60, 30}, {9, 2}}, color = {0, 0, 127}), Line(points = {{100, -30}, {60, -30}, {8, -4}}, color = {0, 0, 127}), Line(points = {{99, -90}, {60, -90}, {6, -6}}, color = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{100, 90}, {60, 90}, {6, 5}}, color = {0, 0, 255}), Line(points = {{99, -90}, {60, -90}, {6, -6}}, color = {0, 0, 255}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 255}), Line(points = {{100, 30}, {60, 30}, {9, 2}}, color = {0, 0, 255}), Line(points = {{100, -30}, {60, -30}, {8, -4}}, color = {0, 0, 255}), Ellipse(extent = {{-16, 15}, {14, -15}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255})}));
      end DeMultiplex4;

      block DeMultiplex5 "DeMultiplexer block for five output connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of output signal connector 1";
        parameter Integer n2 = 1 "dimension of output signal connector 2";
        parameter Integer n3 = 1 "dimension of output signal connector 3";
        parameter Integer n4 = 1 "dimension of output signal connector 4";
        parameter Integer n5 = 1 "dimension of output signal connector 5";
        Modelica.Blocks.Interfaces.RealInput u[n1 + n2 + n3 + n4 + n5] "Connector of Real input signals" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y1[n1] "Connector of Real output signals 1" annotation(
          Placement(transformation(extent = {{100, 70}, {120, 90}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y2[n2] "Connector of Real output signals 2" annotation(
          Placement(transformation(extent = {{100, 30}, {120, 50}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y3[n3] "Connector of Real output signals 3" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y4[n4] "Connector of Real output signals 4" annotation(
          Placement(transformation(extent = {{100, -50}, {120, -30}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y5[n5] "Connector of Real output signals 5" annotation(
          Placement(transformation(extent = {{100, -90}, {120, -70}}, rotation = 0)));
      equation
        [u] = [y1; y2; y3; y4; y5];
        annotation(
          Documentation(info = "<HTML>
<p>
The input connector is <b>split</b> into five output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1, n2, n3, n4 and n5.
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 127}), Line(points = {{99, 80}, {60, 80}, {6, 5}}, color = {0, 0, 127}), Line(points = {{100, 40}, {60, 40}, {10, 3}}, color = {0, 0, 127}), Line(points = {{100, 0}, {10, 0}}, color = {0, 0, 127}), Line(points = {{100, -40}, {61, -40}, {11, -7}}, color = {0, 0, 127}), Line(points = {{100, -80}, {60, -80}, {7, -5}}, color = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{99, 80}, {60, 80}, {6, 5}}, color = {0, 0, 255}), Line(points = {{100, -80}, {60, -80}, {7, -5}}, color = {0, 0, 255}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-14, 15}, {16, -15}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{100, 40}, {60, 40}, {10, 3}}, color = {0, 0, 255}), Line(points = {{100, 0}, {10, 0}}, color = {0, 0, 255}), Line(points = {{100, -40}, {61, -40}, {11, -7}}, color = {0, 0, 255})}));
      end DeMultiplex5;

      block DeMultiplex6 "DeMultiplexer block for six output connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1 = 1 "dimension of output signal connector 1";
        parameter Integer n2 = 1 "dimension of output signal connector 2";
        parameter Integer n3 = 1 "dimension of output signal connector 3";
        parameter Integer n4 = 1 "dimension of output signal connector 4";
        parameter Integer n5 = 1 "dimension of output signal connector 5";
        parameter Integer n6 = 1 "dimension of output signal connector 6";
        Modelica.Blocks.Interfaces.RealInput u[n1 + n2 + n3 + n4 + n5 + n6] "Connector of Real input signals" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y1[n1] "Connector of Real output signals 1" annotation(
          Placement(transformation(extent = {{100, 80}, {120, 100}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y2[n2] "Connector of Real output signals 2" annotation(
          Placement(transformation(extent = {{100, 44}, {120, 64}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y3[n3] "Connector of Real output signals 3" annotation(
          Placement(transformation(extent = {{100, 8}, {120, 28}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y4[n4] "Connector of Real output signals 4" annotation(
          Placement(transformation(extent = {{100, -28}, {120, -8}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y5[n5] "Connector of Real output signals 5" annotation(
          Placement(transformation(extent = {{100, -64}, {120, -44}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y6[n6] "Connector of Real output signals 6" annotation(
          Placement(transformation(extent = {{100, -100}, {120, -80}}, rotation = 0)));
      equation
        [u] = [y1; y2; y3; y4; y5; y6];
        annotation(
          Documentation(info = "<HTML>
<p>
The input connector is <b>split</b> into six output connectors.
Note, that the dimensions of the output connector signals have to be
explicitly defined via parameters n1, n2, n3, n4, n5 and n6.
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-14, 16}, {16, -14}}, fillColor = {0, 0, 127}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 127}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 127}), Line(points = {{99, 90}, {60, 90}, {5, 10}}, color = {0, 0, 127}), Line(points = {{100, 53}, {60, 53}, {8, 6}}, color = {0, 0, 127}), Line(points = {{100, 18}, {59, 18}, {7, 2}}, color = {0, 0, 127}), Line(points = {{100, -19}, {60, -19}, {13, -2}}, color = {0, 0, 127}), Line(points = {{99, -54}, {60, -54}, {9, -1}}, color = {0, 0, 127}), Line(points = {{100, -91}, {60, -91}, {3, -7}}, color = {0, 0, 127})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{99, 90}, {60, 90}, {5, 10}}, color = {0, 0, 255}), Line(points = {{100, -91}, {60, -91}, {3, -7}}, color = {0, 0, 255}), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 255}), Ellipse(extent = {{-14, 15}, {16, -15}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{100, 53}, {60, 53}, {8, 6}}, color = {0, 0, 255}), Line(points = {{99, -54}, {60, -54}, {9, -1}}, color = {0, 0, 255}), Line(points = {{100, 18}, {59, 18}, {7, 2}}, color = {0, 0, 255}), Line(points = {{100, -19}, {60, -19}, {13, -2}}, color = {0, 0, 255})}));
      end DeMultiplex6;

      model RealPassThrough "Pass a Real signal through without modification"
        extends Modelica.Blocks.Icons.Block;
        Modelica.Blocks.Interfaces.RealInput u "Input signal" annotation(
          HideResult = true,
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput y "Output signal" annotation(
          HideResult = true,
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = u;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 127})}),
          Documentation(info = "<html>
<p>
Passes a Real signal through without modification.  Enables signals to be read out of one bus, have their name changed and be sent back to a bus.
</p>
</html>"));
      end RealPassThrough;

      model IntegerPassThrough "Pass a Integer signal through without modification"
        extends Modelica.Blocks.Icons.IntegerBlock;
        Modelica.Blocks.Interfaces.IntegerInput u "Input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.IntegerOutput y "Output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = u;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 0}, {100, 0}}, color = {255, 128, 0})}),
          Documentation(info = "<html>
<p>Passes a Integer signal through without modification.  Enables signals to be read out of one bus, have their name changed and be sent back to a bus.</p>
</html>"));
      end IntegerPassThrough;

      model BooleanPassThrough "Pass a Boolean signal through without modification"
        extends Modelica.Blocks.Icons.BooleanBlock;
        Modelica.Blocks.Interfaces.BooleanInput u "Input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.BooleanOutput y "Output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = u;
        annotation(
          Documentation(info = "<html>
<p>Passes a Boolean signal through without modification.  Enables signals to be read out of one bus, have their name changed and be sent back to a bus.</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Line(points = {{-100.0, 0.0}, {100.0, 0.0}}, color = {255, 0, 255})}));
      end BooleanPassThrough;
      annotation(
        Documentation(info = "<html>
<p>
This package contains blocks to combine and extract signals.
</p>
</html>"),
        Icon(graphics = {Line(points = {{-90, 0}, {4, 0}}, color = {95, 95, 95}), Line(points = {{88, 65}, {48, 65}, {-8, 0}}, color = {95, 95, 95}), Line(points = {{-8, 0}, {93, 0}}, color = {95, 95, 95}), Line(points = {{87, -65}, {48, -65}, {-8, 0}}, color = {95, 95, 95})}));
    end Routing;

    package Sources "Library of signal source blocks generating Real and Boolean signals"
      import Modelica.Blocks.Interfaces;
      import Modelica.SIunits;
      extends Modelica.Icons.SourcesPackage;

      block RealExpression "Set output signal to a time varying Real expression"
        Modelica.Blocks.Interfaces.RealOutput y = 0.0 "Value of Real output" annotation(
          Dialog(group = "Time varying output signal"),
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 40}, {100, -40}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-96, 15}, {96, -15}}, lineColor = {0, 0, 0}, textString = "%y"), Text(extent = {{-150, 90}, {140, 50}}, textString = "%name", lineColor = {0, 0, 255})}),
          Documentation(info = "<html>
<p>
The (time varying) Real output signal of this block can be defined in its
parameter menu via variable <b>y</b>. The purpose is to support the
easy definition of Real expressions in a block diagram. For example,
in the y-menu the definition \"if time &lt; 1 then 0 else 1\" can be given in order
to define that the output signal is one, if time &ge; 1 and otherwise
it is zero. Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
Variable <b>y</b> is both a variable and a connector.
</p>
</html>"));
      end RealExpression;

      block IntegerExpression "Set output signal to a time varying Integer expression"
        Modelica.Blocks.Interfaces.IntegerOutput y = 0 "Value of Integer output" annotation(
          Dialog(group = "Time varying output signal"),
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 40}, {100, -40}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-96, 15}, {96, -15}}, lineColor = {0, 0, 0}, textString = "%y"), Text(extent = {{-150, 90}, {140, 50}}, textString = "%name", lineColor = {0, 0, 255})}),
          Documentation(info = "<html>
<p>
The (time varying) Integer output signal of this block can be defined in its
parameter menu via variable <b>y</b>. The purpose is to support the
easy definition of Integer expressions in a block diagram. For example,
in the y-menu the definition \"if time &lt; 1 then 0 else 1\" can be given in order
to define that the output signal is one, if time &ge; 1 and otherwise
it is zero. Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
Variable <b>y</b> is both a variable and a connector.
</p>
</html>"));
      end IntegerExpression;

      block BooleanExpression "Set output signal to a time varying Boolean expression"
        Modelica.Blocks.Interfaces.BooleanOutput y = false "Value of Boolean output" annotation(
          Dialog(group = "Time varying output signal"),
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 40}, {100, -40}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-96, 15}, {96, -15}}, lineColor = {0, 0, 0}, textString = "%y"), Text(extent = {{-150, 90}, {140, 50}}, textString = "%name", lineColor = {0, 0, 255}), Polygon(points = {{100, 10}, {120, 0}, {100, -10}, {100, 10}}, lineColor = DynamicSelect({255, 0, 255}, if y > 0.5 then {0, 255, 0} else {255, 0, 255}), fillColor = DynamicSelect({255, 255, 255}, if y > 0.5 then {0, 255, 0} else {255, 255, 255}), fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
The (time varying) Boolean output signal of this block can be defined in its
parameter menu via variable <b>y</b>. The purpose is to support the
easy definition of Boolean expressions in a block diagram. For example,
in the y-menu the definition \"time &gt;= 1 and time &lt;= 2\" can be given in order
to define that the output signal is <b>true</b> in the time interval
1 &le; time &le; 2 and otherwise it is <b>false</b>.
Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
Variable <b>y</b> is both a variable and a connector.
</p>
</html>"));
      end BooleanExpression;

      block Clock "Generate actual time signal"
        parameter Modelica.SIunits.Time offset = 0 "Offset of output signal";
        parameter Modelica.SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      equation
        y = offset + (if time < startTime then 0 else time - startTime);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-80, 80}, {80, -80}}, lineColor = {160, 160, 164}), Line(points = {{0, 80}, {0, 60}}, color = {160, 160, 164}), Line(points = {{80, 0}, {60, 0}}, color = {160, 160, 164}), Line(points = {{0, -80}, {0, -60}}, color = {160, 160, 164}), Line(points = {{-80, 0}, {-60, 0}}, color = {160, 160, 164}), Line(points = {{37, 70}, {26, 50}}, color = {160, 160, 164}), Line(points = {{70, 38}, {49, 26}}, color = {160, 160, 164}), Line(points = {{71, -37}, {52, -27}}, color = {160, 160, 164}), Line(points = {{39, -70}, {29, -51}}, color = {160, 160, 164}), Line(points = {{-39, -70}, {-29, -52}}, color = {160, 160, 164}), Line(points = {{-71, -37}, {-50, -26}}, color = {160, 160, 164}), Line(points = {{-71, 37}, {-54, 28}}, color = {160, 160, 164}), Line(points = {{-38, 70}, {-28, 51}}, color = {160, 160, 164}), Line(points = {{0, 0}, {-50, 50}}, color = {0, 0, 0}, thickness = 0.5), Line(points = {{0, 0}, {40, 0}}, color = {0, 0, 0}, thickness = 0.5), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "startTime=%startTime")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-85, 68}, {-75, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, 0}, {-10, 0}, {60, 70}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-34, 0}, {-37, -13}, {-31, -13}, {-34, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-34, 0}, {-34, -70}}, color = {95, 95, 95}), Polygon(points = {{-34, -70}, {-37, -57}, {-31, -57}, {-34, -70}, {-34, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-77, -28}, {-35, -40}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{-30, -73}, {18, -86}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{-81, 91}, {-40, 71}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{63, -79}, {94, -89}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-10, 0}, {-10, -70}}, color = {95, 95, 95}), Line(points = {{-10, 0}, {50, 0}}, color = {95, 95, 95}), Line(points = {{50, 0}, {50, 60}}, color = {95, 95, 95}), Text(extent = {{35, 33}, {50, 23}}, lineColor = {0, 0, 0}, textString = "1"), Text(extent = {{14, 13}, {32, 1}}, lineColor = {0, 0, 0}, textString = "1")}),
          Documentation(info = "<html>
<p>
The Real output y is a clock signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Clock.png\"
     alt=\"Clock.png\">
</p>
</html>"));
      end Clock;

      block Constant "Generate constant signal of type Real"
        parameter Real k(start = 1) "Constant output value";
        extends Interfaces.SO;
      equation
        y = k;
        annotation(
          defaultComponentName = "const",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {80, 0}}, color = {0, 0, 0}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "k=%k")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, 0}, {80, 0}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-83, 92}, {-30, 74}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{70, -80}, {94, -100}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-101, 8}, {-81, -12}}, lineColor = {0, 0, 0}, textString = "k")}),
          Documentation(info = "<html>
<p>
The Real output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Constant.png\"
     alt=\"Constant.png\">
</p>
</html>"));
      end Constant;

      block Step "Generate step signal of type Real"
        parameter Real height = 1 "Height of step";
        extends Interfaces.SignalSource;
      equation
        y = offset + (if time < startTime then 0 else height);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {0, -70}, {0, 50}, {80, 50}}, color = {0, 0, 0}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "startTime=%startTime")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, -18}, {0, -18}, {0, 50}, {80, 50}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{70, -80}, {94, -100}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-21, -72}, {25, -90}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{0, -18}, {0, -70}}, color = {95, 95, 95}), Text(extent = {{-68, -36}, {-22, -54}}, lineColor = {0, 0, 0}, textString = "offset"), Line(points = {{-13, 50}, {-13, -17}}, color = {95, 95, 95}), Polygon(points = {{0, 50}, {-21, 50}, {0, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-13, -18}, {-16, -5}, {-10, -5}, {-13, -18}, {-13, -18}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-13, 50}, {-16, 37}, {-10, 37}, {-13, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-68, 26}, {-22, 8}}, lineColor = {0, 0, 0}, textString = "height"), Polygon(points = {{-13, -70}, {-16, -57}, {-10, -57}, {-13, -70}, {-13, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-13, -18}, {-13, -70}}, color = {95, 95, 95}), Polygon(points = {{-13, -18}, {-16, -31}, {-10, -31}, {-13, -18}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 100}, {-31, 80}}, lineColor = {0, 0, 0}, textString = "y")}),
          Documentation(info = "<html>
<p>
The Real output y is a step signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Step.png\"
     alt=\"Step.png\">
</p>

</html>"));
      end Step;

      block Ramp "Generate ramp signal"
        parameter Real height = 1 "Height of ramps";
        parameter Modelica.SIunits.Time duration(min = 0.0, start = 2) "Duration of ramp (= 0.0 gives a Step)";
        parameter Real offset = 0 "Offset of output signal";
        parameter Modelica.SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      equation
        y = offset + (if time < startTime then 0 else if time < startTime + duration then (time - startTime) * height / duration else height);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {-40, -70}, {31, 38}}, color = {0, 0, 0}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "duration=%duration"), Line(points = {{31, 38}, {86, 38}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, -20}, {-20, -20}, {50, 50}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-40, -20}, {-42, -30}, {-38, -30}, {-40, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-40, -20}, {-40, -70}}, color = {95, 95, 95}, thickness = 0.25, arrow = {Arrow.None, Arrow.None}), Polygon(points = {{-40, -70}, {-42, -60}, {-38, -60}, {-40, -70}, {-40, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-72, -39}, {-34, -50}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{-38, -72}, {6, -83}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{-78, 92}, {-37, 72}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{70, -80}, {94, -91}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-20, -20}, {-20, -70}}, color = {95, 95, 95}), Line(points = {{-19, -20}, {50, -20}}, color = {95, 95, 95}, thickness = 0.25, arrow = {Arrow.None, Arrow.None}), Line(points = {{50, 50}, {101, 50}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{50, 50}, {50, -20}}, color = {95, 95, 95}, thickness = 0.25, arrow = {Arrow.None, Arrow.None}), Polygon(points = {{50, -20}, {42, -18}, {42, -22}, {50, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-20, -20}, {-11, -18}, {-11, -22}, {-20, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{50, 50}, {48, 40}, {52, 40}, {50, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{50, -20}, {48, -10}, {52, -10}, {50, -20}, {50, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{53, 23}, {82, 10}}, lineColor = {0, 0, 0}, textString = "height"), Text(extent = {{-2, -21}, {37, -33}}, lineColor = {0, 0, 0}, textString = "duration")}),
          Documentation(info = "<html>
<p>
The Real output y is a ramp signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Ramp.png\"
     alt=\"Ramp.png\">
</p>

<p>
If parameter duration is set to 0.0, the limiting case of a Step signal is achieved.
</p>
</html>"));
      end Ramp;

      block Sine "Generate sine signal"
        parameter Real amplitude = 1 "Amplitude of sine wave";
        parameter SIunits.Frequency freqHz(start = 1) "Frequency of sine wave";
        parameter SIunits.Angle phase = 0 "Phase of sine wave";
        parameter Real offset = 0 "Offset of output signal";
        parameter SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      protected
        constant Real pi = Modelica.Constants.pi;
      equation
        y = offset + (if time < startTime then 0 else amplitude * Modelica.Math.sin(2 * pi * freqHz * (time - startTime) + phase));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {-68.7, 34.2}, {-61.5, 53.1}, {-55.1, 66.4}, {-49.4, 74.6}, {-43.8, 79.1}, {-38.2, 79.8}, {-32.6, 76.6}, {-26.9, 69.7}, {-21.3, 59.4}, {-14.9, 44.1}, {-6.83, 21.2}, {10.1, -30.8}, {17.3, -50.2}, {23.7, -64.2}, {29.3, -73.1}, {35, -78.4}, {40.6, -80}, {46.2, -77.6}, {51.9, -71.5}, {57.5, -61.9}, {63.9, -47.2}, {72, -24.8}, {80, 0}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Text(extent = {{-147, -152}, {153, -112}}, lineColor = {0, 0, 0}, textString = "freqHz=%freqHz")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, -90}, {-80, 84}}, color = {95, 95, 95}), Polygon(points = {{-80, 97}, {-84, 81}, {-76, 81}, {-80, 97}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-99, -40}, {85, -40}}, color = {95, 95, 95}), Polygon(points = {{97, -40}, {81, -36}, {81, -45}, {97, -40}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-41, -2}, {-31.6, 34.2}, {-26.1, 53.1}, {-21.3, 66.4}, {-17.1, 74.6}, {-12.9, 79.1}, {-8.64, 79.8}, {-4.42, 76.6}, {-0.201, 69.7}, {4.02, 59.4}, {8.84, 44.1}, {14.9, 21.2}, {27.5, -30.8}, {33, -50.2}, {37.8, -64.2}, {42, -73.1}, {46.2, -78.4}, {50.5, -80}, {54.7, -77.6}, {58.9, -71.5}, {63.1, -61.9}, {67.9, -47.2}, {74, -24.8}, {80, 0}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.Bezier), Line(points = {{-41, -2}, {-80, -2}}, color = {0, 0, 255}, thickness = 0.5), Text(extent = {{-87, 12}, {-40, 0}}, lineColor = {0, 0, 0}, textString = "offset"), Line(points = {{-41, -2}, {-41, -40}}, color = {95, 95, 95}), Text(extent = {{-60, -43}, {-14, -54}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{75, -47}, {100, -60}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-80, 99}, {-40, 82}}, lineColor = {0, 0, 0}, textString = "y"), Line(points = {{-9, 80}, {43, 80}}, color = {95, 95, 95}), Line(points = {{-41, -2}, {50, -2}}, color = {95, 95, 95}), Polygon(points = {{33, 80}, {30, 67}, {36, 67}, {33, 80}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{37, 57}, {83, 39}}, lineColor = {0, 0, 0}, textString = "amplitude"), Polygon(points = {{33, -2}, {30, 11}, {36, 11}, {33, -2}, {33, -2}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{33, 80}, {33, -2}}, color = {95, 95, 95})}),
          Documentation(info = "<html>
<p>
The Real output y is a sine signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Sine.png\"
     alt=\"Sine.png\">
</p>
</html>"));
      end Sine;

      block Cosine "Generate cosine signal"
        parameter Real amplitude = 1 "Amplitude of cosine wave";
        parameter SIunits.Frequency freqHz(start = 1) "Frequency of cosine wave";
        parameter SIunits.Angle phase = 0 "Phase of cosine wave";
        parameter Real offset = 0 "Offset of output signal";
        parameter SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      protected
        constant Real pi = Modelica.Constants.pi;
      equation
        y = offset + (if time < startTime then 0 else amplitude * Modelica.Math.cos(2 * pi * freqHz * (time - startTime) + phase));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 80}, {-76.2, 79.8}, {-70.6, 76.6}, {-64.9, 69.7}, {-59.3, 59.4}, {-52.9, 44.1}, {-44.83, 21.2}, {-27.9, -30.8}, {-20.7, -50.2}, {-14.3, -64.2}, {-8.7, -73.1}, {-3, -78.4}, {2.6, -80}, {8.2, -77.6}, {13.9, -71.5}, {19.5, -61.9}, {25.9, -47.2}, {34, -24.8}, {42, 0}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Text(extent = {{-147, -152}, {153, -112}}, lineColor = {0, 0, 0}, textString = "freqHz=%freqHz"), Line(points = {{42, 1}, {53.3, 35.2}, {60.5, 54.1}, {66.9, 67.4}, {72.6, 75.6}, {78.2, 80.1}, {83.8, 80.8}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, -90}, {-80, 84}}, color = {95, 95, 95}), Polygon(points = {{-80, 97}, {-84, 81}, {-76, 81}, {-80, 97}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-99, -40}, {85, -40}}, color = {95, 95, 95}), Polygon(points = {{97, -40}, {81, -36}, {81, -45}, {97, -40}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-41, -2}, {-80, -2}}, color = {0, 0, 255}, thickness = 0.5), Text(extent = {{-87, 12}, {-40, 0}}, lineColor = {0, 0, 0}, textString = "offset"), Line(points = {{-41, -2}, {-41, -40}}, color = {95, 95, 95}), Text(extent = {{-60, -43}, {-14, -54}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{75, -47}, {100, -60}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-80, 99}, {-40, 82}}, lineColor = {0, 0, 0}, textString = "y"), Line(points = {{-41, 80}, {43, 80}}, color = {95, 95, 95}), Line(points = {{-41, -2}, {40, -2}}, color = {95, 95, 95}), Polygon(points = {{33, 80}, {30, 67}, {36, 67}, {33, 80}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{37, 57}, {83, 39}}, lineColor = {0, 0, 0}, textString = "amplitude"), Polygon(points = {{33, -2}, {30, 11}, {36, 11}, {33, -2}, {33, -2}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{33, 80}, {33, -2}}, color = {95, 95, 95}), Line(points = {{-41, 80}, {-38, 79}, {-35.42, 75.6}, {-31.201, 68.7}, {-26.98, 58.4}, {-22.16, 43.1}, {-16.1, 20.2}, {-3.5, -31.8}, {2, -51.2}, {6.8, -65.2}, {11, -74.1}, {15.2, -79.4}, {19.5, -81}, {23.7, -78.6}, {27.9, -72.5}, {32.1, -62.9}, {36.9, -48.2}, {43, -25.8}, {49, -1}, {49, -1}, {57.4, 33.2}, {62.9, 52.1}, {67.7, 65.4}, {71.9, 73.6}, {76.1, 78.1}, {80, 79}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.Bezier), Line(points = {{-41, 80}, {-41, -2}}, color = {0, 0, 255}, thickness = 0.5)}),
          Documentation(info = "<html>
<p>
The Real output y is a cosine signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Cosine.png\"
     alt=\"Cosine.png\">
</p>
</html>"));
      end Cosine;

      block ExpSine "Generate exponentially damped sine signal"
        parameter Real amplitude = 1 "Amplitude of sine wave";
        parameter SIunits.Frequency freqHz(start = 2) "Frequency of sine wave";
        parameter SIunits.Angle phase = 0 "Phase of sine wave";
        parameter SIunits.Damping damping(start = 1) "Damping coefficient of sine wave";
        parameter Real offset = 0 "Offset of output signal";
        parameter SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      protected
        constant Real pi = Modelica.Constants.pi;
      equation
        y = offset + (if time < startTime then 0 else amplitude * Modelica.Math.exp(-(time - startTime) * damping) * Modelica.Math.sin(2 * pi * freqHz * (time - startTime) + phase));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {68, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {-75.2, 32.3}, {-72, 50.3}, {-68.7, 64.5}, {-65.5, 74.2}, {-62.3, 79.3}, {-59.1, 79.6}, {-55.9, 75.3}, {-52.7, 67.1}, {-48.6, 52.2}, {-43, 25.8}, {-35, -13.9}, {-30.2, -33.7}, {-26.1, -45.9}, {-22.1, -53.2}, {-18.1, -55.3}, {-14.1, -52.5}, {-10.1, -45.3}, {-5.23, -32.1}, {8.44, 13.7}, {13.3, 26.4}, {18.1, 34.8}, {22.1, 38}, {26.9, 37.2}, {31.8, 31.8}, {38.2, 19.4}, {51.1, -10.5}, {57.5, -21.2}, {63.1, -25.9}, {68.7, -25.9}, {75.2, -20.5}, {80, -13.8}}, color = {0, 0, 0}, smooth = Smooth.Bezier), Text(extent = {{-147, -152}, {153, -112}}, lineColor = {0, 0, 0}, textString = "freqHz=%freqHz")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-86, -90}, {-86, 84}}, color = {95, 95, 95}), Polygon(points = {{-86, 98}, {-90, 82}, {-82, 82}, {-86, 98}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-99, -40}, {85, -40}}, color = {95, 95, 95}), Polygon(points = {{97, -40}, {81, -35}, {81, -44}, {97, -40}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-50, 0}, {-46.1, 28.2}, {-43.5, 44}, {-40.9, 56.4}, {-38.2, 64.9}, {-35.6, 69.4}, {-33, 69.6}, {-30.4, 65.9}, {-27.8, 58.7}, {-24.5, 45.7}, {-19.9, 22.5}, {-13.4, -12.2}, {-9.5, -29.5}, {-6.23, -40.1}, {-2.96, -46.5}, {0.302, -48.4}, {3.57, -45.9}, {6.83, -39.6}, {10.8, -28.1}, {21.9, 12}, {25.8, 23.1}, {29.7, 30.5}, {33, 33.3}, {36.9, 32.5}, {40.8, 27.8}, {46, 16.9}, {56.5, -9.2}, {61.7, -18.6}, {66.3, -22.7}, {70.9, -22.6}, {76.1, -18}, {80, -12.1}}, color = {0, 0, 255}, thickness = 0.5, smooth = Smooth.Bezier), Text(extent = {{-80, 17}, {-57, -3}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{-72, -43}, {-25, -53}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{77, -53}, {101, -64}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-89, 99}, {-49, 82}}, lineColor = {0, 0, 0}, textString = "y"), Line(points = {{-50, 0}, {18, 0}}, color = {95, 95, 95}), Line(points = {{-50, 0}, {-86, 0}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-50, 77}, {-50, 0}}, color = {95, 95, 95}), Line(points = {{18, -1}, {18, 76}}, color = {95, 95, 95}), Line(points = {{18, 73}, {-50, 73}}, color = {95, 95, 95}), Text(extent = {{-42, 83}, {9, 74}}, lineColor = {0, 0, 0}, textString = "1/freqHz"), Polygon(points = {{-50, 73}, {-41, 75}, {-41, 71}, {-50, 73}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{18, 73}, {10, 75}, {10, 71}, {18, 73}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-50, -61}, {-19, -61}}, color = {95, 95, 95}), Polygon(points = {{-18, -61}, {-26, -59}, {-26, -63}, {-18, -61}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-51, -63}, {-27, -75}}, lineColor = {0, 0, 0}, textString = "t"), Text(extent = {{-83, -69}, {100, -96}}, lineColor = {0, 0, 0}, textString = "amplitude*exp(-damping*t)*sin(2*pi*freqHz*t+phase)"), Line(points = {{-50, 0}, {-50, -40}}, color = {95, 95, 95}), Line(points = {{-50, -54}, {-50, -72}}, color = {95, 95, 95}), Line(points = {{-15, -77}, {-1, -48}}, color = {95, 95, 95})}),
          Documentation(info = "<html>
<p>
The Real output y is a sine signal with exponentially changing amplitude:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/ExpSine.png\"
     alt=\"ExpSine.png\">
</p>
</html>"));
      end ExpSine;

      model Exponentials "Generate a rising and falling exponential signal"
        parameter Real outMax = 1 "Height of output for infinite riseTime";
        parameter SIunits.Time riseTime(min = 0, start = 0.5) "Rise time";
        parameter SIunits.Time riseTimeConst(min = Modelica.Constants.small) = 0.1 "Rise time constant; rising is defined as outMax*(1-exp(-riseTime/riseTimeConst))";
        parameter SIunits.Time fallTimeConst(min = Modelica.Constants.small) = riseTimeConst "Fall time constant";
        parameter Real offset = 0 "Offset of output signal";
        parameter SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      protected
        Real y_riseTime;
      equation
        y_riseTime = outMax * (1 - Modelica.Math.exp(-riseTime / riseTimeConst));
        y = offset + (if time < startTime then 0 else if time < startTime + riseTime then outMax * (1 - Modelica.Math.exp(-(time - startTime) / riseTimeConst)) else y_riseTime * Modelica.Math.exp(-(time - startTime - riseTime) / fallTimeConst));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-90, -70}, {68, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {-77.2, -55.3}, {-74.3, -42.1}, {-70.8, -27.6}, {-67.3, -15}, {-63.7, -4.08}, {-59.5, 7.18}, {-55.3, 16.7}, {-50.3, 26}, {-44.6, 34.5}, {-38.3, 42.1}, {-31.2, 48.6}, {-22.7, 54.3}, {-12.1, 59.2}, {-10, 60}, {-7.88, 47.5}, {-5.05, 32.7}, {-2.22, 19.8}, {0.606, 8.45}, {4.14, -3.7}, {7.68, -14}, {11.9, -24.2}, {16.2, -32.6}, {21.1, -40.5}, {26.8, -47.4}, {33.1, -53.3}, {40.9, -58.5}, {50.8, -62.8}, {60, -65.4}}, color = {0, 0, 0}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "riseTime=%riseTime")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-90, -74}, {84, -74}}, color = {95, 95, 95}), Polygon(points = {{97, -74}, {81, -70}, {81, -78}, {97, -74}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-40, -34}, {-37.2, -19.3}, {-34.3, -6.1}, {-30.8, 8.4}, {-27.3, 21}, {-23.7, 31.92}, {-19.5, 43.18}, {-15.3, 52.7}, {-10.3, 62}, {-4.6, 70.5}, {1.7, 78.1}, {8.8, 84.6}, {17.3, 90.3}, {27.9, 95.2}, {30, 96}, {32.12, 83.5}, {34.95, 68.7}, {37.78, 55.8}, {40.606, 44.45}, {44.14, 32.3}, {47.68, 22}, {51.9, 11.8}, {56.2, 3.4}, {61.1, -4.5}, {66.8, -11.4}, {73.1, -17.3}, {80.9, -22.5}, {90.8, -26.8}, {100, -29.4}}, color = {0, 0, 255}, thickness = 0.5), Polygon(points = {{-80, 86}, {-86, 64}, {-74, 64}, {-80, 86}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 64}, {-80, -84}}, color = {95, 95, 95}), Text(extent = {{-81, 87}, {-40, 67}}, lineColor = {95, 95, 95}, textString = "y"), Text(extent = {{-71, -46}, {-38, -55}}, lineColor = {0, 0, 0}, textString = "offset"), Polygon(points = {{-40, -74}, {-42, -64}, {-38, -64}, {-40, -74}, {-40, -74}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-40, -34}, {-40, -74}}, color = {95, 95, 95}), Polygon(points = {{-40, -34}, {-42, -44}, {-38, -44}, {-40, -34}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-39, -34}, {-80, -34}}, color = {0, 0, 255}, thickness = 0.5), Text(extent = {{-62, -76}, {-17, -85}}, lineColor = {0, 0, 0}, textString = "startTime"), Polygon(points = {{-40, -34}, {-31, -32}, {-31, -36}, {-40, -34}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-40, -34}, {30, -34}}, color = {95, 95, 95}), Polygon(points = {{30, -34}, {22, -32}, {22, -36}, {30, -34}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-26, -22}, {19, -32}}, lineColor = {0, 0, 0}, textString = "riseTime"), Text(extent = {{75, -79}, {98, -90}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{30, 96}, {30, -38}}, color = {95, 95, 95})}),
          Documentation(info = "<html>
<p>
The Real output y is a rising exponential followed
by a falling exponential signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Exponentials.png\"
     alt=\"Exponentials.png\">
</p>
</html>"));
      end Exponentials;

      block Pulse "Generate pulse signal of type Real"
        parameter Real amplitude = 1 "Amplitude of pulse";
        parameter Real width(final min = Modelica.Constants.small, final max = 100) = 50 "Width of pulse in % of period";
        parameter Modelica.SIunits.Time period(final min = Modelica.Constants.small, start = 1) "Time for one period";
        parameter Integer nperiod = -1 "Number of periods (< 0 means infinite number of periods)";
        parameter Real offset = 0 "Offset of output signals";
        parameter Modelica.SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Modelica.Blocks.Interfaces.SO;
      protected
        Modelica.SIunits.Time T_width = period * width / 100;
        Modelica.SIunits.Time T_start "Start time of current period";
        Integer count "Period count";
      initial algorithm
        count := integer((time - startTime) / period);
        T_start := startTime + count * period;
      equation
        when integer((time - startTime) / period) > pre(count) then
          count = pre(count) + 1;
          T_start = time;
        end when;
        y = offset + (if time < startTime or nperiod == 0 or nperiod > 0 and count >= nperiod then 0 else if time < T_start + T_width then amplitude else 0);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {-40, -70}, {-40, 44}, {0, 44}, {0, -70}, {40, -70}, {40, 44}, {79, 44}}, color = {0, 0, 0}), Text(extent = {{-147, -152}, {153, -112}}, lineColor = {0, 0, 0}, textString = "period=%period")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-85, 68}, {-75, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -65}, {68, -75}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-34, 0}, {-37, -13}, {-31, -13}, {-34, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-34, 0}, {-34, -70}}, color = {95, 95, 95}), Polygon(points = {{-34, -70}, {-37, -57}, {-31, -57}, {-34, -70}, {-34, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-78, -24}, {-35, -36}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{-30, -72}, {16, -81}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{-82, 96}, {-49, 79}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{66, -80}, {87, -90}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-10, 0}, {-10, -70}}, color = {95, 95, 95}), Line(points = {{-80, 0}, {-10, 0}, {-10, 50}, {30, 50}, {30, 0}, {50, 0}, {50, 50}, {90, 50}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-10, 88}, {-10, 50}}, color = {95, 95, 95}), Line(points = {{30, 74}, {30, 50}}, color = {95, 95, 95}), Line(points = {{50, 88}, {50, 50}}, color = {95, 95, 95}), Line(points = {{-10, 83}, {50, 83}}, color = {95, 95, 95}), Line(points = {{-10, 69}, {30, 69}}, color = {95, 95, 95}), Text(extent = {{-3, 93}, {39, 84}}, lineColor = {0, 0, 0}, textString = "period"), Text(extent = {{-7, 78}, {30, 69}}, lineColor = {0, 0, 0}, textString = "width"), Line(points = {{-43, 50}, {-10, 50}}, color = {95, 95, 95}), Line(points = {{-34, 50}, {-34, 0}}, color = {95, 95, 95}), Text(extent = {{-77, 30}, {-37, 21}}, lineColor = {0, 0, 0}, textString = "amplitude"), Polygon(points = {{-34, 50}, {-37, 37}, {-31, 37}, {-34, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-34, 0}, {-37, 13}, {-31, 13}, {-34, 0}, {-34, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{90, 50}, {90, 0}, {100, 0}}, color = {0, 0, 255}, thickness = 0.5), Polygon(points = {{-10, 69}, {-1, 71}, {-1, 67}, {-10, 69}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{30, 69}, {22, 71}, {22, 67}, {30, 69}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-10, 83}, {-1, 85}, {-1, 81}, {-10, 83}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{50, 83}, {42, 85}, {42, 81}, {50, 83}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
The Real output y is a pulse signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Pulse.png\"
     alt=\"Pulse.png\">
</p>
</html>"));
      end Pulse;

      block SawTooth "Generate saw tooth signal"
        parameter Real amplitude = 1 "Amplitude of saw tooth";
        parameter SIunits.Time period(final min = Modelica.Constants.small, start = 1) "Time for one period";
        parameter Integer nperiod = -1 "Number of periods (< 0 means infinite number of periods)";
        parameter Real offset = 0 "Offset of output signals";
        parameter SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      protected
        SIunits.Time T_start(final start = startTime) "Start time of current period";
        Integer count "Period count";
      initial algorithm
        count := integer((time - startTime) / period);
        T_start := startTime + count * period;
      equation
        when integer((time - startTime) / period) > pre(count) then
          count = pre(count) + 1;
          T_start = time;
        end when;
        y = offset + (if time < startTime or nperiod == 0 or nperiod > 0 and count >= nperiod then 0 else amplitude * (time - T_start) / period);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {-60, -70}, {0, 40}, {0, -70}, {60, 41}, {60, -70}}, color = {0, 0, 0}), Text(extent = {{-147, -152}, {153, -112}}, lineColor = {0, 0, 0}, textString = "period=%period")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -65}, {68, -75}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-34, -20}, {-37, -33}, {-31, -33}, {-34, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-34, -20}, {-34, -70}}, color = {95, 95, 95}), Polygon(points = {{-34, -70}, {-37, -57}, {-31, -57}, {-34, -70}, {-34, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-65, -39}, {-29, -47}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{-29, -72}, {13, -80}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{-82, 92}, {-43, 76}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{67, -78}, {88, -87}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-10, -20}, {-10, -70}}, color = {95, 95, 95}), Line(points = {{-10, 88}, {-10, -20}}, color = {95, 95, 95}), Line(points = {{30, 88}, {30, 59}}, color = {95, 95, 95}), Line(points = {{-10, 83}, {30, 83}}, color = {95, 95, 95}), Text(extent = {{-12, 94}, {34, 85}}, lineColor = {0, 0, 0}, textString = "period"), Line(points = {{-44, 60}, {30, 60}}, color = {95, 95, 95}), Line(points = {{-34, 47}, {-34, -20}}, color = {95, 95, 95}), Text(extent = {{-73, 25}, {-36, 16}}, lineColor = {0, 0, 0}, textString = "amplitude"), Polygon(points = {{-34, 60}, {-37, 47}, {-31, 47}, {-34, 60}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-34, -20}, {-37, -7}, {-31, -7}, {-34, -20}, {-34, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-10, 83}, {-1, 85}, {-1, 81}, {-10, 83}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{30, 83}, {22, 85}, {22, 81}, {30, 83}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, -20}, {-10, -20}, {30, 60}, {30, -20}, {72, 60}, {72, -20}}, color = {0, 0, 255}, thickness = 0.5)}),
          Documentation(info = "<html>
<p>
The Real output y is a saw tooth signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/SawTooth.png\"
     alt=\"SawTooth.png\">
</p>
</html>"));
      end SawTooth;

      block Trapezoid "Generate trapezoidal signal of type Real"
        parameter Real amplitude = 1 "Amplitude of trapezoid";
        parameter SIunits.Time rising(final min = 0) = 0 "Rising duration of trapezoid";
        parameter SIunits.Time width(final min = 0) = 0.5 "Width duration of trapezoid";
        parameter SIunits.Time falling(final min = 0) = 0 "Falling duration of trapezoid";
        parameter SIunits.Time period(final min = Modelica.Constants.small, start = 1) "Time for one period";
        parameter Integer nperiod = -1 "Number of periods (< 0 means infinite number of periods)";
        parameter Real offset = 0 "Offset of output signal";
        parameter SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      protected
        parameter SIunits.Time T_rising = rising "End time of rising phase within one period";
        parameter SIunits.Time T_width = T_rising + width "End time of width phase within one period";
        parameter SIunits.Time T_falling = T_width + falling "End time of falling phase within one period";
        SIunits.Time T_start "Start time of current period";
        Integer count "Period count";
      initial algorithm
        count := integer((time - startTime) / period);
        T_start := startTime + count * period;
      equation
        when integer((time - startTime) / period) > pre(count) then
          count = pre(count) + 1;
          T_start = time;
        end when;
        y = offset + (if time < startTime or nperiod == 0 or nperiod > 0 and count >= nperiod then 0 else if time < T_start + T_rising then amplitude * (time - T_start) / rising else if time < T_start + T_width then amplitude else if time < T_start + T_falling then amplitude * (T_start + T_falling - time) / falling else 0);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{-147, -152}, {153, -112}}, lineColor = {0, 0, 0}, textString = "period=%period"), Line(points = {{-81, -70}, {-60, -70}, {-30, 40}, {9, 40}, {39, -70}, {61, -70}, {90, 40}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-81, 90}, {-87, 68}, {-75, 68}, {-81, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-81, 68}, {-81, -80}}, color = {95, 95, 95}), Line(points = {{-91, -70}, {81, -70}}, color = {95, 95, 95}), Polygon(points = {{89, -70}, {67, -65}, {67, -76}, {89, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-46, -30}, {-48, -41}, {-44, -41}, {-46, -30}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-46, -30}, {-46, -70}}, color = {95, 95, 95}, pattern = LinePattern.Solid, arrow = {Arrow.None, Arrow.None}), Polygon(points = {{-46, -70}, {-48, -60}, {-44, -60}, {-46, -70}, {-46, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-80, -46}, {-42, -55}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{-49, -71}, {-6, -81}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{-80, 95}, {-47, 80}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{66, -78}, {89, -89}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-31, 82}, {-31, -70}}, color = {95, 95, 95}, pattern = LinePattern.Dash), Line(points = {{-11, 59}, {-11, 40}}, color = {95, 95, 95}, pattern = LinePattern.Dash), Line(points = {{19, 59}, {19, 40}}, color = {95, 95, 95}, pattern = LinePattern.Dash), Line(points = {{39, 59}, {39, -30}}, color = {95, 95, 95}, pattern = LinePattern.Dash), Line(points = {{-31, 76}, {59, 76}}, color = {95, 95, 95}), Line(points = {{-31, 56}, {39, 56}}, color = {95, 95, 95}), Text(extent = {{-3, 86}, {24, 77}}, lineColor = {0, 0, 0}, textString = "period"), Text(extent = {{-11, 68}, {18, 59}}, lineColor = {0, 0, 0}, textString = "width"), Line(points = {{-43, 40}, {-11, 40}}, color = {95, 95, 95}, pattern = LinePattern.Dash), Line(points = {{-40, 40}, {-40, -30}}, color = {95, 95, 95}, pattern = LinePattern.Solid, arrow = {Arrow.None, Arrow.None}), Text(extent = {{-77, 11}, {-44, 1}}, lineColor = {0, 0, 0}, textString = "amplitude"), Polygon(points = {{-31, 56}, {-24, 58}, {-24, 54}, {-31, 56}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-11, 56}, {-18, 58}, {-18, 54}, {-11, 56}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-31, 76}, {-22, 78}, {-22, 74}, {-31, 76}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{59, 76}, {51, 78}, {51, 74}, {59, 76}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-81, -30}, {-31, -30}, {-11, 40}, {19, 40}, {39, -30}, {59, -30}, {79, 40}, {99, 40}}, color = {0, 0, 255}, thickness = 0.5), Polygon(points = {{-40, 40}, {-42, 29}, {-38, 29}, {-40, 40}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-40, -30}, {-42, -20}, {-38, -20}, {-40, -30}, {-40, -30}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{59, 84}, {59, -30}}, color = {95, 95, 95}, pattern = LinePattern.Dash), Polygon(points = {{39, 56}, {32, 58}, {32, 54}, {39, 56}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{19, 56}, {26, 58}, {26, 54}, {19, 56}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{19, 56}, {12, 58}, {12, 54}, {19, 56}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-11, 56}, {-4, 58}, {-4, 54}, {-11, 56}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-35, 68}, {-6, 60}}, lineColor = {0, 0, 0}, textString = "rising"), Text(extent = {{16, 68}, {44, 60}}, lineColor = {0, 0, 0}, textString = "falling")}),
          Documentation(info = "<html>
<p>
The Real output y is a trapezoid signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Trapezoid.png\"
     alt=\"Trapezoid\">
</p>
</html>"));
      end Trapezoid;

      block KinematicPTP "Move as fast as possible along a distance within given kinematic constraints"
        parameter Real deltaq[:] = {1} "Distance to move";
        parameter Real qd_max[:](each final min = Modelica.Constants.small) = {1} "Maximum velocities der(q)";
        parameter Real qdd_max[:](each final min = Modelica.Constants.small) = {1} "Maximum accelerations der(qd)";
        parameter SIunits.Time startTime = 0 "Time instant at which movement starts";
        extends Interfaces.MO(final nout = max([size(deltaq, 1); size(qd_max, 1); size(qdd_max, 1)]));
      protected
        parameter Real p_deltaq[nout] = if size(deltaq, 1) == 1 then ones(nout) * deltaq[1] else deltaq;
        parameter Real p_qd_max[nout] = if size(qd_max, 1) == 1 then ones(nout) * qd_max[1] else qd_max;
        parameter Real p_qdd_max[nout] = if size(qdd_max, 1) == 1 then ones(nout) * qdd_max[1] else qdd_max;
        Real sd_max;
        Real sdd_max;
        Real sdd;
        Real aux1[nout];
        Real aux2[nout];
        SIunits.Time Ta1;
        SIunits.Time Ta2;
        SIunits.Time Tv;
        SIunits.Time Te;
        Boolean noWphase;
      equation
        for i in 1:nout loop
          aux1[i] = p_deltaq[i] / p_qd_max[i];
          aux2[i] = p_deltaq[i] / p_qdd_max[i];
        end for;
        sd_max = 1 / max(abs(aux1));
        sdd_max = 1 / max(abs(aux2));
        Ta1 = sqrt(1 / sdd_max);
        Ta2 = sd_max / sdd_max;
        noWphase = Ta2 >= Ta1;
        Tv = if noWphase then Ta1 else 1 / sd_max;
        Te = if noWphase then Ta1 + Ta1 else Tv + Ta2;
// path-acceleration
        sdd = if time < startTime then 0 else if noWphase then if time < Ta1 + startTime then sdd_max else if time < Te + startTime then -sdd_max else 0 else if time < Ta2 + startTime then sdd_max else if time < Tv + startTime then 0 else if time < Te + startTime then -sdd_max else 0;
// acceleration
        y = p_deltaq * sdd;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 78}, {-80, -82}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 88}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {82, 0}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {68, 8}, {68, -8}, {90, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {-70, 0}, {-70, 70}, {-30, 70}, {-30, 0}, {20, 0}, {20, -70}, {60, -70}, {60, 0}, {68, 0}}, color = {0, 0, 0}, thickness = 0.25), Text(extent = {{2, 80}, {80, 20}}, lineColor = {192, 192, 192}, textString = "acc"), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "deltaq=%deltaq")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 78}, {-80, -72}}, color = {95, 95, 95}), Polygon(points = {{-80, 91}, {-86, 71}, {-75, 71}, {-80, 91}, {-80, 91}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {82, 0}}, color = {95, 95, 95}), Polygon(points = {{89, 0}, {68, 5}, {68, -5}, {89, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {-70, 0}, {-70, 70}, {-30, 70}, {-30, 0}, {20, 0}, {20, -70}, {60, -70}, {60, 0}, {68, 0}}, color = {0, 0, 255}, thickness = 0.5), Text(extent = {{-73, 95}, {-16, 80}}, lineColor = {0, 0, 0}, textString = "acceleration"), Text(extent = {{66, 20}, {88, 8}}, lineColor = {0, 0, 0}, textString = "time")}),
          Documentation(info = "<HTML>
<p>
The goal is to move as <b>fast</b> as possible along a distance
<b>deltaq</b>
under given <b>kinematical constraints</b>. The distance can be a positional or
angular range. In robotics such a movement is called <b>PTP</b> (Point-To-Point).
This source block generates the <b>acceleration</b> qdd of this signal
as output:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/KinematicPTP.png\"
     alt=\"KinematicPTP.png\">
</p>

<p>
After integrating the output two times, the position q is
obtained. The signal is constructed in such a way that it is not possible
to move faster, given the <b>maximally</b> allowed <b>velocity</b> qd_max and
the <b>maximally</b> allowed <b>acceleration</b> qdd_max.
</p>
<p>
If several distances are given (vector deltaq has more than 1 element),
an acceleration output vector is constructed such that all signals
are in the same periods in the acceleration, constant velocity
and deceleration phase. This means that only one of the signals
is at its limits whereas the others are synchronized in such a way
that the end point is reached at the same time instant.
</p>

<p>
This element is useful to generate a reference signal for a controller
which controls a drive train or in combination with model
Modelica.Mechanics.Rotational.<b>Accelerate</b> to drive
a flange according to a given acceleration.
</p>

</html>", revisions = "<html>
<p><b>Release Notes:</b></p>
<ul>
<li><i>June 27, 2001</i>
       by Bernhard Bachmann.<br>
       Bug fixed that element is also correct if startTime is not zero.</li>
<li><i>Nov. 3, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Vectorized and moved from Rotational to Blocks.Sources.</li>
<li><i>June 29, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       realized.</li>
</ul>
</html>"));
      end KinematicPTP;

      block KinematicPTP2 "Move as fast as possible from start to end position within given kinematic constraints with output signals q, qd=der(q), qdd=der(qd)"
        parameter Real q_begin[:] = {0} "Start position";
        parameter Real q_end[:] = {1} "End position";
        parameter Real qd_max[:](each final min = Modelica.Constants.small) = {1} "Maximum velocities der(q)";
        parameter Real qdd_max[:](each final min = Modelica.Constants.small) = {1} "Maximum accelerations der(qd)";
        parameter Modelica.SIunits.Time startTime = 0 "Time instant at which movement starts";
        extends Modelica.Blocks.Icons.Block;
        final parameter Integer nout = max([size(q_begin, 1); size(q_end, 1); size(qd_max, 1); size(qdd_max, 1)]) "Number of output signals (= dimension of q, qd, qdd, moving)";
        output Modelica.SIunits.Time endTime "Time instant at which movement stops";
        Modelica.Blocks.Interfaces.RealOutput q[nout] "Reference position of path planning" annotation(
          Placement(transformation(extent = {{100, 70}, {120, 90}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput qd[nout] "Reference speed of path planning" annotation(
          Placement(transformation(extent = {{100, 20}, {120, 40}}, rotation = 0)));
        Modelica.Blocks.Interfaces.RealOutput qdd[nout] "Reference acceleration of path planning" annotation(
          Placement(transformation(extent = {{100, -40}, {120, -20}}, rotation = 0)));
        Modelica.Blocks.Interfaces.BooleanOutput moving[nout] "= true, if end position not yet reached; = false, if end position reached or axis is completely at rest" annotation(
          Placement(transformation(extent = {{100, -90}, {120, -70}}, rotation = 0)));
      protected
        parameter Real p_q_begin[nout] = if size(q_begin, 1) == 1 then ones(nout) * q_begin[1] else q_begin;
        parameter Real p_q_end[nout] = if size(q_end, 1) == 1 then ones(nout) * q_end[1] else q_end;
        parameter Real p_qd_max[nout] = if size(qd_max, 1) == 1 then ones(nout) * qd_max[1] else qd_max;
        parameter Real p_qdd_max[nout] = if size(qdd_max, 1) == 1 then ones(nout) * qdd_max[1] else qdd_max;
        parameter Real p_deltaq[nout] = p_q_end - p_q_begin;
        constant Real eps = 10 * Modelica.Constants.eps;
        Boolean motion_ref;
        Real sd_max_inv;
        Real sdd_max_inv;
        Real sd_max;
        Real sdd_max;
        Real sdd;
        Real aux1[nout];
        Real aux2[nout];
        SI.Time Ta1;
        SI.Time Ta2;
        SI.Time Tv;
        SI.Time Te;
        Boolean noWphase;
        SI.Time Ta1s;
        SI.Time Ta2s;
        SI.Time Tvs;
        SI.Time Tes;
        Real sd_max2;
        Real s1;
        Real s2;
        Real s3;
        Real s;
        Real sd;
      equation
        for i in 1:nout loop
          aux1[i] = p_deltaq[i] / p_qd_max[i];
          aux2[i] = p_deltaq[i] / p_qdd_max[i];
        end for;
        sd_max_inv = max(abs(aux1));
        sdd_max_inv = max(abs(aux2));
        if sd_max_inv <= eps or sdd_max_inv <= eps then
          sd_max = 0;
          sdd_max = 0;
          Ta1 = 0;
          Ta2 = 0;
          noWphase = false;
          Tv = 0;
          Te = 0;
          Ta1s = 0;
          Ta2s = 0;
          Tvs = 0;
          Tes = 0;
          sd_max2 = 0;
          s1 = 0;
          s2 = 0;
          s3 = 0;
          s = 0;
        else
          sd_max = 1 / max(abs(aux1));
          sdd_max = 1 / max(abs(aux2));
          Ta1 = sqrt(1 / sdd_max);
          Ta2 = sd_max / sdd_max;
          noWphase = Ta2 >= Ta1;
          Tv = if noWphase then Ta1 else 1 / sd_max;
          Te = if noWphase then Ta1 + Ta1 else Tv + Ta2;
          Ta1s = Ta1 + startTime;
          Ta2s = Ta2 + startTime;
          Tvs = Tv + startTime;
          Tes = Te + startTime;
          sd_max2 = sdd_max * Ta1;
          s1 = sdd_max * (if noWphase then Ta1 * Ta1 else Ta2 * Ta2) / 2;
          s2 = s1 + (if noWphase then sd_max2 * (Te - Ta1) - sdd_max / 2 * (Te - Ta1) ^ 2 else sd_max * (Tv - Ta2));
          s3 = s2 + sd_max * (Te - Tv) - sdd_max / 2 * (Te - Tv) * (Te - Tv);
          if time < startTime then
            s = 0;
          elseif noWphase then
            if time < Ta1s then
              s = sdd_max / 2 * (time - startTime) * (time - startTime);
            elseif time < Tes then
              s = s1 + sd_max2 * (time - Ta1s) - sdd_max / 2 * (time - Ta1s) * (time - Ta1s);
            else
              s = s2;
            end if;
          elseif time < Ta2s then
            s = sdd_max / 2 * (time - startTime) * (time - startTime);
          elseif time < Tvs then
            s = s1 + sd_max * (time - Ta2s);
          elseif time < Tes then
            s = s2 + sd_max * (time - Tvs) - sdd_max / 2 * (time - Tvs) * (time - Tvs);
          else
            s = s3;
          end if;
        end if;
        sd = der(s);
        sdd = der(sd);
        qdd = p_deltaq * sdd;
        qd = p_deltaq * sd;
        q = p_q_begin + p_deltaq * s;
        endTime = Tes;
// report when axis is moving
        motion_ref = time <= endTime;
        for i in 1:nout loop
          moving[i] = if abs(q_begin[i] - q_end[i]) > eps then motion_ref else false;
        end for;
        annotation(
          defaultComponentName = "kinematicPTP",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 78}, {-80, -82}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 88}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {17, 0}}, color = {192, 192, 192}), Line(points = {{-80, 0}, {-70, 0}, {-70, 70}, {-50, 70}, {-50, 0}, {-15, 0}, {-15, -70}, {5, -70}, {5, 0}, {18, 0}}, color = {0, 0, 0}, thickness = 0.25), Text(extent = {{34, 96}, {94, 66}}, lineColor = {0, 0, 0}, textString = "q"), Text(extent = {{40, 44}, {96, 14}}, lineColor = {0, 0, 0}, textString = "qd"), Text(extent = {{32, -18}, {99, -44}}, lineColor = {0, 0, 0}, textString = "qdd"), Text(extent = {{-32, -74}, {97, -96}}, lineColor = {0, 0, 0}, textString = "moving")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 78}, {-80, -70}}, color = {95, 95, 95}), Polygon(points = {{-80, 94}, {-86, 74}, {-74, 74}, {-80, 94}, {-80, 94}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {82, 0}}, color = {95, 95, 95}), Polygon(points = {{90, 0}, {68, 6}, {68, -6}, {90, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {-70, 0}, {-70, 70}, {-30, 70}, {-30, 0}, {20, 0}, {20, -70}, {60, -70}, {60, 0}, {68, 0}}, color = {0, 0, 255}, thickness = 0.5), Text(extent = {{-72, 96}, {-15, 81}}, lineColor = {0, 0, 0}, textString = "acceleration"), Text(extent = {{69, 18}, {91, 6}}, lineColor = {0, 0, 0}, textString = "time")}),
          Documentation(info = "<html>
<p>
The goal is to move as <b>fast</b> as possible from start position <b>q_begin</b>
to end position <b>q_end</b>
under given <b>kinematical constraints</b>. The positions can be translational or
rotational definitions (i.e., q_begin/q_end is given). In robotics such a movement is called <b>PTP</b> (Point-To-Point).
This source block generates the <b>position</b> q(t), the
<b>speed</b> qd(t) = der(q), and the <b>acceleration</b> qdd = der(qd)
as output. The signals are constructed in such a way that it is not possible
to move faster, given the <b>maximally</b> allowed <b>velocity</b> qd_max and
the <b>maximally</b> allowed <b>acceleration</b> qdd_max:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/KinematicPTP2.png\"
     alt=\"KinematicPTP2.png\">
</p>

<p>
If vectors q_begin/q_end have more than 1 element,
the output vectors are constructed such that all signals
are in the same periods in the acceleration, constant velocity
and deceleration phase. This means that only one of the signals
is at its limits whereas the others are synchronized in such a way
that the end point is reached at the same time instant.
</p>

<p>
This element is useful to generate a reference signal for a controller
which controls, e.g., a drive train, or to drive
a flange according to a given acceleration.
</p>

</html>", revisions = "<html>
<ul>
<li><i>March 24, 2007</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Non-standard Modelica function \"constrain(..)\" replaced by standard
       Modelica implementation (via internal function position()).<br>
       New output signal \"moving\" added.</li>
<li><i>June 27, 2001</i>
       by Bernhard Bachmann.<br>
       Bug fixed that element is also correct if startTime is not zero.</li>
<li><i>Nov. 3, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Vectorized and moved from Rotational to Blocks.Sources.</li>
<li><i>June 29, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       realized.</li>
</ul>
</html>"));
      end KinematicPTP2;

      block TimeTable "Generate a (possibly discontinuous) signal by linear interpolation in a table"
        parameter Real table[:, 2] = fill(0.0, 0, 2) "Table matrix (time = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        parameter Real offset = 0 "Offset of output signal";
        parameter SIunits.Time startTime = 0 "Output = offset for time < startTime";
        extends Interfaces.SO;
      protected
        Real a "Interpolation coefficients a of actual interval (y=a*x+b)";
        Real b "Interpolation coefficients b of actual interval (y=a*x+b)";
        Integer last(start = 1) "Last used lower grid index";
        discrete SIunits.Time nextEvent(start = 0, fixed = true) "Next event instant";

        function getInterpolationCoefficients "Determine interpolation coefficients and next time event"
          extends Modelica.Icons.Function;
          input Real table[:, 2] "Table for interpolation";
          input Real offset "y-offset";
          input Real startTime "time-offset";
          input Real t "Actual time instant";
          input Integer last "Last used lower grid index";
          input Real TimeEps "Relative epsilon to check for identical time instants";
          output Real a "Interpolation coefficients a (y=a*x + b)";
          output Real b "Interpolation coefficients b (y=a*x + b)";
          output Real nextEvent "Next event instant";
          output Integer next "New lower grid index";
        protected
          Integer columns = 2 "Column to be interpolated";
          Integer ncol = 2 "Number of columns to be interpolated";
          Integer nrow = size(table, 1) "Number of table rows";
          Integer next0;
          Real tp;
          Real dt;
        algorithm
          next := last;
          nextEvent := t - TimeEps * abs(t);
// in case there are no more time events
          tp := t + TimeEps * abs(t) - startTime;
          if tp < 0.0 then
            nextEvent := startTime;
            a := 0;
            b := offset;
          elseif nrow < 2 then
            a := 0;
            b := offset + table[1, columns];
          else
            while next < nrow and tp >= table[next, 1] loop
              next := next + 1;
            end while;
            if next < nrow then
              nextEvent := startTime + table[next, 1];
            end if;
            next0 := next - 1;
            dt := table[next, 1] - table[next0, 1];
            if dt <= TimeEps * abs(table[next, 1]) then
              a := 0;
              b := offset + table[next, columns];
            else
              a := (table[next, columns] - table[next0, columns]) / dt;
              b := offset + table[next0, columns] - a * table[next0, 1];
            end if;
          end if;
// First event not yet reached
// Special action if table has only one row
// Find next time event instant. Note, that two consecutive time instants
// in the table may be identical due to a discontinuous point.
// Define next time event, if last table entry not reached
// Determine interpolation coefficients
// Interpolation interval is not big enough, use "next" value
// Take into account startTime "a*(time - startTime) + b"
          b := b - a * startTime;
        end getInterpolationCoefficients;
      algorithm
        when {time >= pre(nextEvent), initial()} then
          (a, b, nextEvent, last) := getInterpolationCoefficients(table, offset, startTime, time, last, 100 * Modelica.Constants.eps);
        end when;
      equation
        y = a * time + b;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-48, 70}, {2, -50}}, lineColor = {255, 255, 255}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-48, -50}, {-48, 70}, {52, 70}, {52, -50}, {-48, -50}, {-48, -20}, {52, -20}, {52, 10}, {-48, 10}, {-48, 40}, {52, 40}, {52, 70}, {2, 70}, {2, -51}}, color = {0, 0, 0}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "offset=%offset")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-85, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{88, -70}, {68, -65}, {68, -74}, {88, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-20, 90}, {30, -30}}, lineColor = {255, 255, 255}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-20, -30}, {-20, 90}, {80, 90}, {80, -30}, {-20, -30}, {-20, 0}, {80, 0}, {80, 30}, {-20, 30}, {-20, 60}, {80, 60}, {80, 90}, {30, 90}, {30, -31}}, color = {0, 0, 0}), Text(extent = {{-70, -42}, {-32, -54}}, lineColor = {0, 0, 0}, textString = "offset"), Polygon(points = {{-31, -30}, {-33, -40}, {-28, -40}, {-31, -30}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-31, -70}, {-34, -60}, {-29, -60}, {-31, -70}, {-31, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-31, -32}, {-31, -70}}, color = {95, 95, 95}), Line(points = {{-20, -30}, {-20, -70}}, color = {95, 95, 95}), Text(extent = {{-38, -73}, {8, -83}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{-20, -30}, {-80, -30}}, color = {95, 95, 95}), Text(extent = {{-76, 93}, {-44, 75}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{66, -78}, {90, -88}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-15, 83}, {24, 68}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{33, 83}, {76, 67}}, lineColor = {0, 0, 0}, textString = "y")}),
          Documentation(info = "<HTML>
<p>
This block generates an output signal by <b>linear interpolation</b> in
a table. The time points and function values are stored in a matrix
<strong><code>table[i,j]</code></strong>, where the first column table[:,1] contains the
time points and the second column contains the data to be interpolated.
The table interpolation has the following properties:
</p>
<ul>
<li>The time points need to be <b>monotonically increasing</b>. </li>
<li><b>Discontinuities</b> are allowed, by providing the same
    time point twice in the table. </li>
<li>Values <b>outside</b> of the table range, are computed by
    <b>extrapolation</b> through the last or first two points of the
    table.</li>
<li>If the table has only <b>one row</b>, no interpolation is performed and
    the function value is just returned independently of the
    actual time instant.</li>
<li>Via parameters <strong><code>startTime</code></strong> and <strong><code>offset</code></strong> the curve defined
    by the table can be shifted both in time and in the ordinate value.</li>
<li>The first point in time <strong>always</strong> has to be set to <strong><code>0</code></strong>, e.g.,
    <strong><code>table=[1,1;2,2]</code></strong> is <strong>illegal</strong>. If you want to
    shift the time table in time use the  <strong><code>startTime</code></strong> parameter instead.</li>
<li>The table is implemented in a numerically sound way by
    generating <b>time events</b> at interval boundaries.
    This generates continuously differentiable values for the integrator.</li>
</ul>
<p>
Example:
</p>
<pre>
   table = [0  0
            1  0
            1  1
            2  4
            3  9
            4 16]
If, e.g., time = 1.0, the output y =  0.0 (before event), 1.0 (after event)
    e.g., time = 1.5, the output y =  2.5,
    e.g., time = 2.0, the output y =  4.0,
    e.g., time = 5.0, the output y = 23.0 (i.e., extrapolation).
</pre>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/TimeTable.png\"
     alt=\"TimeTable.png\">
</p>

</html>", revisions = "<html>
<h4>Release Notes</h4>
<ul>
<li><i>Oct. 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       Corrected interface from
<pre>
    parameter Real table[:, :]=[0, 0; 1, 1; 2, 4];
</pre>
       to
<pre>
    parameter Real table[:, <b>2</b>]=[0, 0; 1, 1; 2, 4];
</pre>
       </li>
<li><i>Nov. 7, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized.</li>
</ul>
</html>"));
      end TimeTable;

      block CombiTimeTable "Table look-up with respect to time and linear/periodic extrapolation methods (data from matrix/file)"
        extends Modelica.Blocks.Interfaces.MO(final nout = max([size(columns, 1); size(offset, 1)]));
        parameter Boolean tableOnFile = false "= true, if table is defined on file or in function usertab" annotation(
          Dialog(group = "Table data definition"));
        parameter Real table[:, :] = fill(0.0, 0, 2) "Table matrix (time = first column; e.g., table=[0,2])" annotation(
          Dialog(group = "Table data definition", enable = not tableOnFile));
        parameter String tableName = "NoName" "Table name on file or in function usertab (see docu)" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile));
        parameter String fileName = "NoName" "File where matrix is stored" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile, loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
        parameter Boolean verboseRead = true "= true, if info message that file is loading is to be printed" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile));
        parameter Integer columns[:] = 2:size(table, 2) "Columns of table to be interpolated" annotation(
          Dialog(group = "Table data interpretation"));
        parameter Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation" annotation(
          Dialog(group = "Table data interpretation"));
        parameter Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range" annotation(
          Dialog(group = "Table data interpretation"));
        parameter Real offset[:] = {0} "Offsets of output signals" annotation(
          Dialog(group = "Table data interpretation"));
        parameter Modelica.SIunits.Time startTime = 0 "Output = offset for time < startTime" annotation(
          Dialog(group = "Table data interpretation"));
        final parameter Modelica.SIunits.Time t_min(fixed = false) "Minimum abscissa value defined in table";
        final parameter Modelica.SIunits.Time t_max(fixed = false) "Maximum abscissa value defined in table";
      protected
        final parameter Real p_offset[nout] = if size(offset, 1) == 1 then ones(nout) * offset[1] else offset "Offsets of output signals";
        Modelica.Blocks.Types.ExternalCombiTimeTable tableID = Modelica.Blocks.Types.ExternalCombiTimeTable(if tableOnFile then tableName else "NoName", if tableOnFile and fileName <> "NoName" and not Modelica.Utilities.Strings.isEmpty(fileName) then fileName else "NoName", table, startTime, columns, smoothness, extrapolation) "External table object";
        discrete Modelica.SIunits.Time nextTimeEvent(start = 0, fixed = true) "Next time event instant";
        parameter Real tableOnFileRead(fixed = false) "= 1, if table was successfully read from file";

        function readTableData "Read table data from ASCII text or MATLAB MAT-file"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTimeTable tableID;
          input Boolean forceRead = false "= true: Force reading of table data; = false: Only read, if not yet read.";
          output Real readSuccess "Table read success";
          input Boolean verboseRead "= true: Print info message; = false: No info message";
        
          external "C" readSuccess = ModelicaStandardTables_CombiTimeTable_read(tableID, forceRead, verboseRead) annotation(
            Library = {"ModelicaStandardTables"});
        end readTableData;

        function getTableValue "Interpolate 1-dim. table where first column is time"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTimeTable tableID;
          input Integer icol;
          input Modelica.SIunits.Time timeIn;
          discrete input Modelica.SIunits.Time nextTimeEvent;
          discrete input Modelica.SIunits.Time pre_nextTimeEvent;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          output Real y;
        
          external "C" y = ModelicaStandardTables_CombiTimeTable_getValue(tableID, icol, timeIn, nextTimeEvent, pre_nextTimeEvent) annotation(
            Library = {"ModelicaStandardTables"});
          annotation(
            derivative(noDerivative = nextTimeEvent, noDerivative = pre_nextTimeEvent, noDerivative = tableAvailable) = getDerTableValue);
        end getTableValue;

        function getTableValueNoDer "Interpolate 1-dim. table where first column is time (but do not provide a derivative function)"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTimeTable tableID;
          input Integer icol;
          input Modelica.SIunits.Time timeIn;
          discrete input Modelica.SIunits.Time nextTimeEvent;
          discrete input Modelica.SIunits.Time pre_nextTimeEvent;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          output Real y;
        
          external "C" y = ModelicaStandardTables_CombiTimeTable_getValue(tableID, icol, timeIn, nextTimeEvent, pre_nextTimeEvent) annotation(
            Library = {"ModelicaStandardTables"});
        end getTableValueNoDer;

        function getDerTableValue "Derivative of interpolated 1-dim. table where first column is time"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTimeTable tableID;
          input Integer icol;
          input Modelica.SIunits.Time timeIn;
          discrete input Modelica.SIunits.Time nextTimeEvent;
          discrete input Modelica.SIunits.Time pre_nextTimeEvent;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          input Real der_timeIn;
          output Real der_y;
        
          external "C" der_y = ModelicaStandardTables_CombiTimeTable_getDerValue(tableID, icol, timeIn, nextTimeEvent, pre_nextTimeEvent, der_timeIn) annotation(
            Library = {"ModelicaStandardTables"});
        end getDerTableValue;

        function getTableTimeTmin "Return minimum time value of 1-dim. table where first column is time"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTimeTable tableID;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          output Modelica.SIunits.Time timeMin "Minimum time value in table";
        
          external "C" timeMin = ModelicaStandardTables_CombiTimeTable_minimumTime(tableID) annotation(
            Library = {"ModelicaStandardTables"});
        end getTableTimeTmin;

        function getTableTimeTmax "Return maximum time value of 1-dim. table where first column is time"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTimeTable tableID;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          output Modelica.SIunits.Time timeMax "Maximum time value in table";
        
          external "C" timeMax = ModelicaStandardTables_CombiTimeTable_maximumTime(tableID) annotation(
            Library = {"ModelicaStandardTables"});
        end getTableTimeTmax;

        function getNextTimeEvent "Return next time event value of 1-dim. table where first column is time"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTimeTable tableID;
          input Modelica.SIunits.Time timeIn;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          output Modelica.SIunits.Time nextTimeEvent "Next time event in table";
        
          external "C" nextTimeEvent = ModelicaStandardTables_CombiTimeTable_nextTimeEvent(tableID, timeIn) annotation(
            Library = {"ModelicaStandardTables"});
        end getNextTimeEvent;
      initial algorithm
        if tableOnFile then
          tableOnFileRead := readTableData(tableID, false, verboseRead);
        else
          tableOnFileRead := 1.;
        end if;
        t_min := getTableTimeTmin(tableID, tableOnFileRead);
        t_max := getTableTimeTmax(tableID, tableOnFileRead);
      equation
        if tableOnFile then
          assert(tableName <> "NoName", "tableOnFile = true and no table name given");
        else
          assert(size(table, 1) > 0 and size(table, 2) > 0, "tableOnFile = false and parameter table is an empty matrix");
        end if;
        when {time >= pre(nextTimeEvent), initial()} then
          nextTimeEvent = getNextTimeEvent(tableID, time, tableOnFileRead);
        end when;
        if smoothness == Modelica.Blocks.Types.Smoothness.ConstantSegments then
          for i in 1:nout loop
            y[i] = p_offset[i] + getTableValueNoDer(tableID, i, time, nextTimeEvent, pre(nextTimeEvent), tableOnFileRead);
          end for;
        else
          for i in 1:nout loop
            y[i] = p_offset[i] + getTableValue(tableID, i, time, nextTimeEvent, pre(nextTimeEvent), tableOnFileRead);
          end for;
        end if;
        annotation(
          Documentation(info = "<HTML>
<p>
This block generates an output signal y[:] by <b>linear interpolation</b> in
a table. The time points and function values are stored in a matrix
<b>table[i,j]</b>, where the first column table[:,1] contains the
time points and the other columns contain the data to be interpolated.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/CombiTimeTable.png\"
     alt=\"CombiTimeTable.png\">
</p>

<p>
Via parameter <b>columns</b> it can be defined which columns of the
table are interpolated. If, e.g., columns={2,4}, it is assumed that
2 output signals are present and that the first output is computed
by interpolation of column 2 and the second output is computed
by interpolation of column 4 of the table matrix.
The table interpolation has the following properties:
</p>
<ul>
<li>The time points need to be <b>strictly increasing</b> if smoothness
    is ContinuousDerivative, otherwise <b>monotonically increasing</b>.</li>
<li><b>Discontinuities</b> are allowed, by providing the same
    time point twice in the table. </li>
<li>Values <b>outside</b> of the table range, are computed by
    extrapolation according to the setting of parameter
    <b>extrapolation</b>:
<pre>
  extrapolation = 1: hold the first or last value of the table,
                     if outside of the table scope.
                = 2: extrapolate by using the derivative at the first/last table
                     points if outside of the table scope.
                     (If smoothness is LinearSegments or ConstantSegments
                     this means to extrapolate linearly through the first/last
                     two table points.).
                = 3: periodically repeat the table data
                     (periodical function).
                = 4: no extrapolation, i.e. extrapolation triggers an error
</pre></li>
<li>Via parameter <b>smoothness</b> it is defined how the data is interpolated:
<pre>
  smoothness = 1: linear interpolation
             = 2: smooth interpolation with Akima-splines such
                  that der(y) is continuous, also if extrapolated.
             = 3: constant segments
</pre></li>
<li>If the table has only <b>one row</b>, no interpolation is performed and
    the table values of this row are just returned.</li>
<li>Via parameters <b>startTime</b> and <b>offset</b> the curve defined
    by the table can be shifted both in time and in the ordinate value.
    The time instants stored in the table are therefore <b>relative</b>
    to <b>startTime</b>.
    If time &lt; startTime, no interpolation is performed and the offset
    is used as ordinate value for all outputs.</li>
<li>The table is implemented in a numerically sound way by
    generating <b>time events</b> at interval boundaries.
    This generates continuously differentiable values for the integrator.</li>
<li>For special applications it is sometimes needed to know the minimum
    and maximum time instant defined in the table as a parameter. For this
    reason parameters <b>t_min</b> and <b>t_max</b> are provided and can be
    accessed from the outside of the table object.</li>
</ul>
<p>
Example:
</p>
<pre>
   table = [0  0
            1  0
            1  1
            2  4
            3  9
            4 16]; extrapolation = 3 (default)
If, e.g., time = 1.0, the output y =  0.0 (before event), 1.0 (after event)
    e.g., time = 1.5, the output y =  2.5,
    e.g., time = 2.0, the output y =  4.0,
    e.g., time = 5.0, the output y = 23.0 (i.e., extrapolation via last 2 points).
</pre>
<p>
The table matrix can be defined in the following ways:
</p>
<ol>
<li> Explicitly supplied as <b>parameter matrix</b> \"table\",
     and the other parameters have the following values:
<pre>
   tableName is \"NoName\" or has only blanks,
   fileName  is \"NoName\" or has only blanks.
</pre></li>
<li> <b>Read</b> from a <b>file</b> \"fileName\" where the matrix is stored as
      \"tableName\". Both ASCII and MAT-file format is possible.
      (The ASCII format is described below).
      The MAT-file format comes in four different versions: v4, v6, v7 and v7.3.
      The library supports at least v4, v6 and v7 whereas v7.3 is optional.
      It is most convenient to generate the MAT-file from FreeMat or MATLAB&reg;
      by command
<pre>
   save tables.mat tab1 tab2 tab3
</pre>
      or Scilab by command
<pre>
   savematfile tables.mat tab1 tab2 tab3
</pre>
      when the three tables tab1, tab2, tab3 should be used from the model.<br>
      Note, a fileName can be defined as URI by using the helper function
      <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>.</li>
<li>  Statically stored in function \"usertab\" in file \"usertab.c\".
      The matrix is identified by \"tableName\". Parameter
      fileName = \"NoName\" or has only blanks. Row-wise storage is always to be
      preferred as otherwise the table is reallocated and transposed.</li>
</ol>
<p>
When the constant \"NO_FILE_SYSTEM\" is defined, all file I/O related parts of the
source code are removed by the C-preprocessor, such that no access to files takes place.
</p>
<p>
If tables are read from an ASCII-file, the file needs to have the
following structure (\"-----\" is not part of the file content):
</p>
<pre>
-----------------------------------------------------
#1
double tab1(6,2)   # comment line
  0   0
  1   0
  1   1
  2   4
  3   9
  4  16
double tab2(6,2)   # another comment line
  0   0
  2   0
  2   2
  4   8
  6  18
  8  32
-----------------------------------------------------
</pre>
<p>
Note, that the first two characters in the file need to be
\"#1\" (a line comment defining the version number of the file format).
Afterwards, the corresponding matrix has to be declared
with type (= \"double\" or \"float\"), name and actual dimensions.
Finally, in successive rows of the file, the elements of the matrix
have to be given. The elements have to be provided as a sequence of
numbers in row-wise order (therefore a matrix row can span several
lines in the file and need not start at the beginning of a line).
Numbers have to be given according to C syntax (such as 2.3, -2, +2.e4).
Number separators are spaces, tab (\t), comma (,), or semicolon (;).
Several matrices may be defined one after another. Line comments start
with the hash symbol (#) and can appear everywhere.
Other characters, like trailing non comments, are not allowed in the file.
</p>
<p>
MATLAB is a registered trademark of The MathWorks, Inc.
</p>
</html>", revisions = "<html>
<p><b>Release Notes:</b></p>
<ul>
<li><i>April 09, 2013</i>
       by Thomas Beutlich:<br>
       Implemented as external object.</li>
<li><i>March 31, 2001</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Used CombiTableTime as a basis and added the
       arguments <b>extrapolation, columns, startTime</b>.
       This allows periodic function definitions.</li>
</ul>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Polygon(visible = true, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{-80.0, 90.0}, {-88.0, 68.0}, {-72.0, 68.0}, {-80.0, 90.0}}), Line(visible = true, points = {{-80.0, 68.0}, {-80.0, -80.0}}, color = {192, 192, 192}), Line(visible = true, points = {{-90.0, -70.0}, {82.0, -70.0}}, color = {192, 192, 192}), Polygon(visible = true, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid, points = {{90.0, -70.0}, {68.0, -62.0}, {68.0, -78.0}, {90.0, -70.0}}), Rectangle(visible = true, lineColor = {255, 255, 255}, fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-48.0, -50.0}, {2.0, 70.0}}), Line(visible = true, points = {{-48.0, -50.0}, {-48.0, 70.0}, {52.0, 70.0}, {52.0, -50.0}, {-48.0, -50.0}, {-48.0, -20.0}, {52.0, -20.0}, {52.0, 10.0}, {-48.0, 10.0}, {-48.0, 40.0}, {52.0, 40.0}, {52.0, 70.0}, {2.0, 70.0}, {2.0, -51.0}})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-20, 90}, {20, -30}}, lineColor = {255, 255, 255}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-20, -30}, {-20, 90}, {80, 90}, {80, -30}, {-20, -30}, {-20, 0}, {80, 0}, {80, 30}, {-20, 30}, {-20, 60}, {80, 60}, {80, 90}, {20, 90}, {20, -30}}, color = {0, 0, 0}), Text(extent = {{-71, -42}, {-32, -54}}, lineColor = {0, 0, 0}, textString = "offset"), Polygon(points = {{-31, -30}, {-33, -40}, {-28, -40}, {-31, -30}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-31, -70}, {-34, -60}, {-29, -60}, {-31, -70}, {-31, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-31, -31}, {-31, -70}}, color = {95, 95, 95}), Line(points = {{-20, -30}, {-20, -70}}, color = {95, 95, 95}), Text(extent = {{-42, -74}, {6, -84}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{-20, -30}, {-80, -30}}, color = {95, 95, 95}), Text(extent = {{-73, 93}, {-44, 74}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{66, -81}, {92, -92}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-19, 83}, {20, 68}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{21, 82}, {50, 68}}, lineColor = {0, 0, 0}, textString = "y[1]"), Line(points = {{50, 90}, {50, -30}}, color = {0, 0, 0}), Line(points = {{80, 0}, {100, 0}}, color = {0, 0, 255}), Text(extent = {{34, -30}, {71, -42}}, textString = "columns", lineColor = {0, 0, 255}), Text(extent = {{51, 82}, {80, 68}}, lineColor = {0, 0, 0}, textString = "y[2]")}));
      end CombiTimeTable;

      block BooleanConstant "Generate constant signal of type Boolean"
        parameter Boolean k = true "Constant output value";
        extends Interfaces.partialBooleanSource;
      equation
        y = k;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 0}, {80, 0}}, color = {0, 0, 0}), Text(extent = {{-150, -140}, {150, -110}}, lineColor = {0, 0, 0}, textString = "%k")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-70, 0}, {80, 0}}, color = {0, 0, 255}, thickness = 0.5), Text(extent = {{-69, 20}, {-49, 0}}, lineColor = {0, 0, 0}, textString = "k"), Text(extent = {{-96, 6}, {-76, -4}}, lineColor = {0, 0, 0}, textString = "true"), Text(extent = {{-98, -58}, {-72, -68}}, lineColor = {0, 0, 0}, textString = "false")}),
          Documentation(info = "<html>
<p>
The Boolean output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/BooleanConstant.png\"
     alt=\"BooleanConstant.png\">
</p>
</html>"));
      end BooleanConstant;

      block BooleanStep "Generate step signal of type Boolean"
        parameter Modelica.SIunits.Time startTime = 0 "Time instant of step start";
        parameter Boolean startValue = false "Output before startTime";
        extends Interfaces.partialBooleanSource;
      equation
        y = if time >= startTime then not startValue else startValue;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(visible = not startValue, points = {{-80, -70}, {0, -70}, {0, 50}, {80, 50}}, color = {0, 0, 0}), Line(visible = startValue, points = {{-80, 50}, {0, 50}, {0, -70}, {68, -70}}, color = {0, 0, 0}), Text(extent = {{-150, -140}, {150, -110}}, lineColor = {0, 0, 0}, textString = "%startTime")}),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, -70}, {0, -70}, {0, 50}, {80, 50}}, color = {0, 0, 255}, thickness = 0.5), Text(extent = {{-15, -74}, {20, -82}}, lineColor = {0, 0, 0}, textString = "startTime"), Polygon(points = {{2, 50}, {-80, 50}, {2, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-66, 62}, {-22, 48}}, lineColor = {0, 0, 0}, textString = "not startValue"), Text(extent = {{-68, -58}, {-36, -72}}, lineColor = {0, 0, 0}, textString = "startValue")}),
          Documentation(info = "<html>
<p>
The Boolean output y is a step signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/BooleanStep.png\"
     alt=\"BooleanStep.png\">
</p>
</html>"));
      end BooleanStep;

      block BooleanPulse "Generate pulse signal of type Boolean"
        parameter Real width(final min = Modelica.Constants.small, final max = 100) = 50 "Width of pulse in % of period";
        parameter Modelica.SIunits.Time period(final min = Modelica.Constants.small, start = 1) "Time for one period";
        parameter Modelica.SIunits.Time startTime = 0 "Time instant of first pulse";
        extends Modelica.Blocks.Interfaces.partialBooleanSource;
      protected
        parameter Modelica.SIunits.Time Twidth = period * width / 100 "width of one pulse" annotation(
          HideResult = true);
        discrete Modelica.SIunits.Time pulsStart "Start time of pulse" annotation(
          HideResult = true);
      initial equation
        pulsStart = startTime;
      equation
        when sample(startTime, period) then
          pulsStart = time;
        end when;
        y = time >= pulsStart and time < pulsStart + Twidth;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, -140}, {150, -110}}, lineColor = {0, 0, 0}, textString = "%period"), Line(points = {{-80, -70}, {-40, -70}, {-40, 44}, {0, 44}, {0, -70}, {40, -70}, {40, 44}, {79, 44}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, -74}, {-19, -82}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{-78, -70}, {-40, -70}, {-40, 20}, {20, 20}, {20, -70}, {50, -70}, {50, 20}, {100, 20}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-40, 61}, {-40, 21}}, color = {95, 95, 95}), Line(points = {{20, 44}, {20, 20}}, color = {95, 95, 95}), Line(points = {{50, 58}, {50, 20}}, color = {95, 95, 95}), Line(points = {{-40, 53}, {50, 53}}, color = {95, 95, 95}), Line(points = {{-40, 35}, {20, 35}}, color = {95, 95, 95}), Text(extent = {{-30, 65}, {16, 55}}, lineColor = {0, 0, 0}, textString = "period"), Text(extent = {{-33, 47}, {14, 37}}, lineColor = {0, 0, 0}, textString = "width"), Line(points = {{-70, 20}, {-41, 20}}, color = {95, 95, 95}), Polygon(points = {{-40, 35}, {-31, 37}, {-31, 33}, {-40, 35}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{20, 35}, {12, 37}, {12, 33}, {20, 35}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-40, 53}, {-31, 55}, {-31, 51}, {-40, 53}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{50, 53}, {42, 55}, {42, 51}, {50, 53}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-95, 26}, {-66, 17}}, lineColor = {0, 0, 0}, textString = "true"), Text(extent = {{-96, -60}, {-75, -69}}, lineColor = {0, 0, 0}, textString = "false")}),
          Documentation(info = "<html>
<p>
The Boolean output y is a pulse signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Pulse.png\"
     alt=\"Pulse.png\">
</p>
</html>"));
      end BooleanPulse;

      block SampleTrigger "Generate sample trigger signal"
        parameter Modelica.SIunits.Time period(final min = Modelica.Constants.small, start = 0.01) "Sample period";
        parameter Modelica.SIunits.Time startTime = 0 "Time instant of first sample trigger";
        extends Interfaces.partialBooleanSource;
      equation
        y = sample(startTime, period);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-60, -70}, {-60, 70}}, color = {0, 0, 0}), Line(points = {{-20, -70}, {-20, 70}}, color = {0, 0, 0}), Line(points = {{20, -70}, {20, 70}}, color = {0, 0, 0}), Line(points = {{60, -70}, {60, 70}}, color = {0, 0, 0}), Text(extent = {{-150, -140}, {150, -110}}, lineColor = {0, 0, 0}, textString = "%period")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-51, -72}, {-11, -81}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{-30, 47}, {-30, 19}}, color = {95, 95, 95}), Line(points = {{0, 47}, {0, 18}}, color = {95, 95, 95}), Line(points = {{-30, 41}, {0, 41}}, color = {95, 95, 95}), Text(extent = {{-37, 61}, {9, 49}}, lineColor = {0, 0, 0}, textString = "period"), Line(points = {{-73, 19}, {-30, 19}}, color = {95, 95, 95}), Polygon(points = {{-30, 41}, {-21, 43}, {-21, 39}, {-30, 41}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{0, 41}, {-8, 43}, {-8, 39}, {0, 41}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-91, 23}, {-71, 13}}, lineColor = {0, 0, 0}, textString = "true"), Text(extent = {{-90, -59}, {-70, -68}}, lineColor = {0, 0, 0}, textString = "false"), Line(points = {{0, -70}, {0, 19}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-30, -70}, {-30, 19}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{30, -70}, {30, 19}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{60, -70}, {60, 19}}, color = {0, 0, 255}, thickness = 0.5)}),
          Documentation(info = "<html>
<p>
The Boolean output y is a trigger signal where the output y is only <b>true</b>
at sample times (defined by parameter <b>period</b>) and is otherwise
<b>false</b>.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/SampleTrigger.png\"
     alt=\"SampleTrigger.png\">
</p>
</html>"));
      end SampleTrigger;

      block BooleanTable "Generate a Boolean output signal based on a vector of time instants"
        parameter Boolean startValue = false "Start value of y. At time = table[1], y changes to 'not startValue'";
        parameter Modelica.SIunits.Time table[:] = {0, 1} "Vector of time points. At every time point, the output y gets its opposite value (e.g., table={0,1})";
        extends Interfaces.partialBooleanSource;
      protected
        function getFirstIndex "Get first index of table and check table"
          extends Modelica.Icons.Function;
          input Real table[:] "Vector of time instants";
          input Modelica.SIunits.Time simulationStartTime "Simulation start time";
          input Boolean startValue "Value of y for time < table[1]";
          output Integer index "First index to be used";
          output Modelica.SIunits.Time nextTime "Time instant of first event";
          output Boolean y "Value of y at simulationStartTime";
        protected
          Integer j;
          Integer n = size(table, 1) "Number of table points";
        algorithm
          if size(table, 1) == 0 then
            index := 0;
            nextTime := Modelica.Constants.inf;
            y := startValue;
          elseif size(table, 1) == 1 then
            index := 1;
            if table[1] > simulationStartTime then
              nextTime := table[1];
              y := startValue;
            else
              nextTime := Modelica.Constants.inf;
              y := not startValue;
            end if;
          else
            for i in 2:n loop
              assert(table[i] > table[i - 1], "Time values of table not strict monotonically increasing: table[" + String(i - 1) + "] = " + String(table[i - 1]) + ", table[" + String(i) + "] = " + String(table[i]));
            end for;
            j := 1;
            y := startValue;
            while j <= n and table[j] <= simulationStartTime loop
              y := not y;
              j := j + 1;
            end while;
            if j > n then
              nextTime := Modelica.Constants.inf;
            else
              nextTime := table[j];
            end if;
            index := j;
          end if;
// Check whether time values are strict monotonically increasing
// Determine first index in table
        end getFirstIndex;

        parameter Integer n = size(table, 1) "Number of table points";
        Modelica.SIunits.Time nextTime;
        Integer index "Index of actual table entry";
      initial algorithm
        (index, nextTime, y) := getFirstIndex(table, time, startValue);
      algorithm
        when time >= pre(nextTime) and n > 0 then
          if index < n then
            index := index + 1;
            nextTime := table[index];
            y := not y;
          elseif index == n then
            index := index + 1;
            y := not y;
          end if;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-18, 70}, {32, -50}}, lineColor = {255, 255, 255}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-18, -50}, {-18, 70}, {32, 70}, {32, -50}, {-18, -50}, {-18, -20}, {32, -20}, {32, 10}, {-18, 10}, {-18, 40}, {32, 40}, {32, 70}, {32, 70}, {32, -51}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-34, 66}, {16, -54}}, lineColor = {255, 255, 255}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-34, -54}, {-34, 66}, {16, 66}, {16, -54}, {-34, -54}, {-34, -24}, {16, -24}, {16, 6}, {-34, 6}, {-34, 36}, {16, 36}, {16, 66}, {16, 66}, {16, -55}}, color = {0, 0, 0}), Text(extent = {{-29, 59}, {10, 44}}, lineColor = {0, 0, 0}, textString = "time")}),
          Documentation(info = "<html>
<p>
The Boolean output y is a signal defined by parameter vector <b>table</b>.
In the vector time points are stored. At every time point, the output y
changes its value to the negated value of the previous one.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/BooleanTable.png\"
     alt=\"BooleanTable.png\">
</p>

<p>
The precise semantics is:
</p>

<pre>
  <b>if</b> size(table,1) == 0 <b>then</b>
     y = startValue;
  <b>else</b>
     //            time &lt; table[1]: y = startValue
     // table[1] &le; time &lt; table[2]: y = not startValue
     // table[2] &le; time &lt; table[3]: y = startValue
     // table[3] &le; time &lt; table[4]: y = not startValue
     // ...
  <b>end if</b>;
</pre>
<p>
Note, the result of this block depends only on time, but not on the simulation start time
(changing the simulation start time, will result exactly in the same output y at the same
time instant ti);
</p>
</html>"));
      end BooleanTable;

      block RadioButtonSource "Boolean signal source that mimics a radio button"
        parameter Modelica.SIunits.Time buttonTimeTable[:] = {0, 1} "Time instants where button is pressed";
        input Boolean reset[:] = {false} "Reset button to false, if an element of reset becomes true" annotation(
          Dialog(group = "Time varying expressions"));
        Modelica.Blocks.Interfaces.BooleanOutput on(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{100, -15}, {130, 15}}, rotation = 0)));
      protected
        Modelica.Blocks.Sources.BooleanTable table(table = buttonTimeTable);
        parameter Integer nReset = size(reset, 1);
        Boolean pre_reset[nReset];
      initial equation
        pre(pre_reset) = fill(false, nReset);
        pre(reset) = fill(false, nReset);
      algorithm
        pre_reset := pre(reset);
        when pre_reset then
          on := false;
        end when;
        when change(table.y) then
          on := true;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}, initialScale = 0.06), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, borderPattern = BorderPattern.Raised, fillColor = DynamicSelect({192, 192, 192}, if on > 0.5 then {0, 255, 0} else {192, 192, 192}), fillPattern = DynamicSelect(FillPattern.Solid, if on > 0.5 then FillPattern.Solid else FillPattern.Solid), lineColor = {128, 128, 128}, lineThickness = 5.0), Text(extent = {{-300, 110}, {300, 175}}, lineColor = {0, 0, 255}, textString = "%name")}),
          Documentation(info = "<html>
<p>
Boolean signal source that mimics a radio button:
Via a table, a radio button is pressed (i.e., the output 'on' is set to true) and is reset when an element of the Boolean vector
'reset' becomes true. If both appear at the same time instant, setting
the button according to the table has a higher priority as resetting
the button. Example:
</p>

<pre>
  RadioButtonSource start(buttonTimeTable={1,3}, reset={stop.on});
  RadioButtonSource stop (buttonTimeTable={2,4}, reset={start.on});
</pre>

<p>
The \"start\" button is pressed at time=1 s and time=3 s,
whereas the \"stop\" button is pressed at time=2 s and time=4 s.
This gives the following result:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/RadioButtonSource.png\"
     alt=\"RadioButtonSource.png\">
</blockquote>

<p>
This example is also available in
<a href=\"modelica://Modelica.Blocks.Examples.Interaction1\">Modelica.Blocks.Examples.Interaction1</a>
</p>

</html>"));
      end RadioButtonSource;

      block IntegerConstant "Generate constant signal of type Integer"
        parameter Integer k(start = 1) "Constant output value";
        extends Interfaces.IntegerSO;
      equation
        y = k;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {80, 0}}, color = {0, 0, 0}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "k=%k")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, 0}, {80, 0}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-81, 92}, {-38, 74}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{66, -82}, {94, -94}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-101, 8}, {-81, -12}}, lineColor = {0, 0, 0}, textString = "k")}),
          Documentation(info = "<html>
<p>
The Integer output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/IntegerConstant.png\"
     alt=\"IntegerConstant.png\">
</p>
</html>"));
      end IntegerConstant;

      block IntegerStep "Generate step signal of type Integer"
        parameter Integer height = 1 "Height of step";
        extends Interfaces.IntegerSignalSource;
      equation
        y = offset + (if time < startTime then 0 else height);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 68}, {-80, -80}}, color = {192, 192, 192}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {192, 192, 192}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {0, -70}, {0, 50}, {80, 50}}, color = {0, 0, 0}), Text(extent = {{-150, -150}, {150, -110}}, lineColor = {0, 0, 0}, textString = "startTime=%startTime")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 88}, {-86, 68}, {-74, 68}, {-80, 88}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, -18}, {0, -18}, {0, 50}, {80, 50}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {70, -66}, {70, -74}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{66, -78}, {92, -88}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-21, -76}, {26, -88}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{0, -17}, {0, -71}}, color = {95, 95, 95}), Text(extent = {{-60, -36}, {-12, -48}}, lineColor = {0, 0, 0}, textString = "offset"), Line(points = {{-13, 50}, {-13, -17}}, color = {95, 95, 95}), Polygon(points = {{2, 50}, {-19, 50}, {2, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-13, -17}, {-16, -4}, {-10, -4}, {-13, -17}, {-13, -17}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-13, 50}, {-16, 37}, {-9, 37}, {-13, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-58, 22}, {-12, 10}}, lineColor = {0, 0, 0}, textString = "height"), Polygon(points = {{-13, -69}, {-16, -56}, {-10, -56}, {-13, -69}, {-13, -69}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-13, -18}, {-13, -70}}, color = {95, 95, 95}), Polygon(points = {{-13, -18}, {-16, -31}, {-9, -31}, {-13, -18}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-78, 96}, {-44, 80}}, lineColor = {0, 0, 0}, textString = "y")}),
          Documentation(info = "<html>
<p>
The Integer output y is a step signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/IntegerStep.png\"
     alt=\"IntegerStep.png\">
</p>
</html>"));
      end IntegerStep;

      block IntegerTable "Generate an Integer output signal based on a table matrix with [time, yi] values"
        parameter Real table[:, 2] = fill(0, 0, 2) "Table matrix (first column: time; second column: y)";
        extends Interfaces.IntegerSO;
      protected
        function getFirstIndex "Get first index of table and check table"
          extends Modelica.Icons.Function;
          input Real table[:, 2] "Table matrix";
          input Modelica.SIunits.Time simulationStartTime "Simulation start time";
          output Integer index "First index to be used";
          output Modelica.SIunits.Time nextTime "Time instant of first event";
          output Integer y "Value of y at simulationStartTime";
        protected
          Modelica.SIunits.Time t_last;
          Integer j;
          Integer n = size(table, 1) "Number of table points";
        algorithm
          if size(table, 1) == 0 then
            index := 0;
            nextTime := simulationStartTime - 1;
            y := 0;
          else
            t_last := table[1, 1];
            for i in 2:n loop
              assert(table[i, 1] > t_last, "Time values of table not strict monotonically increasing: table[" + String(i - 1) + ",1] = " + String(table[i - 1, 1]) + "table[" + String(i) + ",1] = " + String(table[i, 1]));
            end for;
            for i in 1:n loop
              assert(rem(table[i, 2], 1) == 0.0, "Table value is not an Integer: table[" + String(i) + ",2] = " + String(table[i, 2]));
            end for;
            j := 1;
            y := integer(table[1, 2]);
            while j < n and table[j, 1] <= simulationStartTime loop
              j := j + 1;
            end while;
            if j == 1 then
              nextTime := table[1, 1];
              y := integer(table[1, 2]);
            elseif j == n and table[n, 1] <= simulationStartTime then
              nextTime := simulationStartTime - 1;
              y := integer(table[n, 2]);
            else
              nextTime := table[j, 1];
              y := integer(table[j - 1, 2]);
            end if;
            index := j;
          end if;
// Check whether time values are strict monotonically increasing
// Check that all values in the second column are Integer values
// Determine index in table for "nextTime"
        end getFirstIndex;

        parameter Integer n = size(table, 1) "Number of table points";
        Modelica.SIunits.Time nextTime;
        Integer index "Index of actual table entry";
      initial algorithm
        (index, nextTime, y) := getFirstIndex(table, time);
      equation
        assert(size(table, 1) > 0, "No table values defined.");
        when time >= pre(nextTime) then
          y = integer(table[pre(index), 2]);
          index = pre(index) + 1;
          nextTime = if index <= n then table[index, 1] else pre(nextTime) - 1;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 64}, {-80, -84}}, color = {192, 192, 192}), Polygon(points = {{-80, 86}, {-88, 64}, {-72, 64}, {-80, 86}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-90, -74}, {82, -74}}, color = {192, 192, 192}), Polygon(points = {{90, -74}, {68, -66}, {68, -82}, {90, -74}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-46, 68}, {4, -52}}, lineColor = {255, 255, 255}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-46, -52}, {-46, 68}, {54, 68}, {54, -52}, {-46, -52}, {-46, -22}, {54, -22}, {54, 8}, {-46, 8}, {-46, 38}, {54, 38}, {54, 68}, {4, 68}, {4, -53}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-40, 60}, {10, -60}}, lineColor = {255, 255, 255}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-40, -60}, {-40, 60}, {60, 60}, {60, -60}, {-40, -60}, {-40, -30}, {60, -30}, {60, 0}, {-40, 0}, {-40, 30}, {60, 30}, {60, 60}, {10, 60}, {10, -61}}, color = {0, 0, 0}), Text(extent = {{-35, 53}, {4, 38}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{13, 53}, {56, 37}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{66, -88}, {90, -98}}, lineColor = {0, 0, 0}, textString = "time"), Polygon(points = {{88, -80}, {68, -75}, {68, -84}, {88, -80}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-90, -80}, {82, -80}}, color = {95, 95, 95}), Line(points = {{-80, 58}, {-80, -90}}, color = {95, 95, 95}), Polygon(points = {{-80, 80}, {-85, 58}, {-74, 58}, {-80, 80}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-76, 83}, {-44, 65}}, lineColor = {0, 0, 0}, textString = "y")}),
          Documentation(info = "<html>

<p>
This block generates an Integer output signal by using a table.
The time points and y-values are stored in a matrix
<b>table[i,j]</b>, where the first column table[:,1] contains the
Real time points and the second column contains the Integer value of the
output y at this time point.
</p>

<p>
An assert is triggered, if no table values are provided, if the
time points are not strict monotonically increasing, or if
the second column of the table matrix does not contain Integer values.
</p>

<p>
If the simulation time is less than the first table time instant,
then the output y = table[1,2].<br>
If the simulation time is greater than the last table time instant,
then the output y = table[end,2].
</p>

<p>
Example:
</p>
<pre>
   table = [  0, 1;
              1, 4;
            1.5, 5;
              2, 6];
</pre>
<p>
results in the following output:
</p>

<blockquote><p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/IntegerTable.png\"
     alt=\"IntegerTable.png\">
</p></blockquote>

</html>"));
      end IntegerTable;
      annotation(
        Documentation(info = "<HTML>
<p>
This package contains <b>source</b> components, i.e., blocks which
have only output signals. These blocks are used as signal generators
for Real, Integer and Boolean signals.
</p>

<p>
All Real source signals (with the exception of the Constant source)
have at least the following two parameters:
</p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>offset</b></td>
      <td valign=\"top\">Value which is added to the signal</td>
  </tr>
  <tr><td valign=\"top\"><b>startTime</b></td>
      <td valign=\"top\">Start time of signal. For time &lt; startTime,
                the output y is set to offset.</td>
  </tr>
</table>

<p>
The <b>offset</b> parameter is especially useful in order to shift
the corresponding source, such that at initial time the system
is stationary. To determine the corresponding value of offset,
usually requires a trimming calculation.
</p>
</html>", revisions = "<html>
<ul>
<li><i>October 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       Integer sources added. Step, TimeTable and BooleanStep slightly changed.</li>
<li><i>Nov. 8, 1999</i>
       by <a href=\"mailto:clauss@eas.iis.fhg.de\">Christoph Clau&szlig;</a>,
       <a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>,
       <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       New sources: Exponentials, TimeTable. Trapezoid slightly enhanced
       (nperiod=-1 is an infinite number of periods).</li>
<li><i>Oct. 31, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       <a href=\"mailto:clauss@eas.iis.fhg.de\">Christoph Clau&szlig;</a>,
       <a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>,
       All sources vectorized. New sources: ExpSine, Trapezoid,
       BooleanConstant, BooleanStep, BooleanPulse, SampleTrigger.
       Improved documentation, especially detailed description of
       signals in diagram layer.</li>
<li><i>June 29, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized a first version, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.</li>
</ul>
</html>"));
    end Sources;

    package Tables "Library of blocks to interpolate in one and two-dimensional tables"
      extends Modelica.Icons.Package;

      block CombiTable1D "Table look-up in one dimension (matrix/file) with n inputs and n outputs"
        extends Modelica.Blocks.Interfaces.MIMOs(final n = size(columns, 1));
        parameter Boolean tableOnFile = false "= true, if table is defined on file or in function usertab" annotation(
          Dialog(group = "Table data definition"));
        parameter Real table[:, :] = fill(0.0, 0, 2) "Table matrix (grid = first column; e.g., table=[0,2])" annotation(
          Dialog(group = "Table data definition", enable = not tableOnFile));
        parameter String tableName = "NoName" "Table name on file or in function usertab (see docu)" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile));
        parameter String fileName = "NoName" "File where matrix is stored" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile, loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
        parameter Boolean verboseRead = true "= true, if info message that file is loading is to be printed" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile));
        parameter Integer columns[:] = 2:size(table, 2) "Columns of table to be interpolated" annotation(
          Dialog(group = "Table data interpretation"));
        parameter Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation" annotation(
          Dialog(group = "Table data interpretation"));
      protected
        Modelica.Blocks.Types.ExternalCombiTable1D tableID = Modelica.Blocks.Types.ExternalCombiTable1D(if tableOnFile then tableName else "NoName", if tableOnFile and fileName <> "NoName" and not Modelica.Utilities.Strings.isEmpty(fileName) then fileName else "NoName", table, columns, smoothness) "External table object";
        parameter Real tableOnFileRead(fixed = false) "= 1, if table was successfully read from file";

        function readTableData "Read table data from ASCII text or MATLAB MAT-file"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Boolean forceRead = false "= true: Force reading of table data; = false: Only read, if not yet read.";
          input Boolean verboseRead "= true: Print info message; = false: No info message";
          output Real readSuccess "Table read success";
        
          external "C" readSuccess = ModelicaStandardTables_CombiTable1D_read(tableID, forceRead, verboseRead) annotation(
            Library = {"ModelicaStandardTables"});
        end readTableData;

        function getTableValue "Interpolate 1-dim. table defined by matrix"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Integer icol;
          input Real u;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          output Real y;
        
          external "C" y = ModelicaStandardTables_CombiTable1D_getValue(tableID, icol, u) annotation(
            Library = {"ModelicaStandardTables"});
          annotation(
            derivative(noDerivative = tableAvailable) = getDerTableValue);
        end getTableValue;

        function getTableValueNoDer "Interpolate 1-dim. table defined by matrix (but do not provide a derivative function)"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Integer icol;
          input Real u;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          output Real y;
        
          external "C" y = ModelicaStandardTables_CombiTable1D_getValue(tableID, icol, u) annotation(
            Library = {"ModelicaStandardTables"});
        end getTableValueNoDer;

        function getDerTableValue "Derivative of interpolated 1-dim. table defined by matrix"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Integer icol;
          input Real u;
          input Real tableAvailable "Dummy input to ensure correct sorting of function calls" annotation(
            __OpenModelica_UnusedVariable = true);
          input Real der_u;
          output Real der_y;
        
          external "C" der_y = ModelicaStandardTables_CombiTable1D_getDerValue(tableID, icol, u, der_u) annotation(
            Library = {"ModelicaStandardTables"});
        end getDerTableValue;
      initial algorithm
        if tableOnFile then
          tableOnFileRead := readTableData(tableID, false, verboseRead);
        else
          tableOnFileRead := 1.;
        end if;
      equation
        if tableOnFile then
          assert(tableName <> "NoName", "tableOnFile = true and no table name given");
        else
          assert(size(table, 1) > 0 and size(table, 2) > 0, "tableOnFile = false and parameter table is an empty matrix");
        end if;
        if smoothness == Modelica.Blocks.Types.Smoothness.ConstantSegments then
          for i in 1:n loop
            y[i] = getTableValueNoDer(tableID, i, u[i], tableOnFileRead);
          end for;
        else
          for i in 1:n loop
            y[i] = getTableValue(tableID, i, u[i], tableOnFileRead);
          end for;
        end if;
        annotation(
          Documentation(info = "<html>
<p>
<b>Linear interpolation</b> in <b>one</b> dimension of a <b>table</b>.
Via parameter <b>columns</b> it can be defined how many columns of the
table are interpolated. If, e.g., columns={2,4}, it is assumed that 2 input
and 2 output signals are present and that the first output interpolates
the first input via column 2 and the second output interpolates the
second input via column 4 of the table matrix.
</p>
<p>
The grid points and function values are stored in a matrix \"table[i,j]\",
where the first column \"table[:,1]\" contains the grid points and the
other columns contain the data to be interpolated. Example:
</p>
<pre>
   table = [0,  0;
            1,  1;
            2,  4;
            4, 16]
   If, e.g., the input u = 1.0, the output y =  1.0,
       e.g., the input u = 1.5, the output y =  2.5,
       e.g., the input u = 2.0, the output y =  4.0,
       e.g., the input u =-1.0, the output y = -1.0 (i.e., extrapolation).
</pre>
<ul>
<li> The interpolation is <b>efficient</b>, because a search for a new interpolation
     starts at the interval used in the last call.</li>
<li> If the table has only <b>one row</b>, the table value is returned,
     independent of the value of the input signal.</li>
<li> If the input signal <b>u[i]</b> is <b>outside</b> of the defined <b>interval</b>, i.e.,
     u[i] &gt; table[size(table,1),i+1] or u[i] &lt; table[1,1], the corresponding
     value is also determined by linear
     interpolation through the last or first two points of the table.</li>
<li> The grid values (first column) have to be strictly increasing.</li>
</ul>
<p>
The table matrix can be defined in the following ways:
</p>
<ol>
<li> Explicitly supplied as <b>parameter matrix</b> \"table\",
     and the other parameters have the following values:
<pre>
   tableName is \"NoName\" or has only blanks,
   fileName  is \"NoName\" or has only blanks.
</pre></li>
<li> <b>Read</b> from a <b>file</b> \"fileName\" where the matrix is stored as
      \"tableName\". Both ASCII and MAT-file format is possible.
      (The ASCII format is described below).
      The MAT-file format comes in four different versions: v4, v6, v7 and v7.3.
      The library supports at least v4, v6 and v7 whereas v7.3 is optional.
      It is most convenient to generate the MAT-file from FreeMat or MATLAB&reg;
      by command
<pre>
   save tables.mat tab1 tab2 tab3
</pre>
      or Scilab by command
<pre>
   savematfile tables.mat tab1 tab2 tab3
</pre>
      when the three tables tab1, tab2, tab3 should be used from the model.<br>
      Note, a fileName can be defined as URI by using the helper function
      <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>.</li>
<li>  Statically stored in function \"usertab\" in file \"usertab.c\".
      The matrix is identified by \"tableName\". Parameter
      fileName = \"NoName\" or has only blanks. Row-wise storage is always to be
      preferred as otherwise the table is reallocated and transposed.
      See the <a href=\"modelica://Modelica.Blocks.Tables\">Tables</a> package
      documentation for more details.</li>
</ol>
<p>
When the constant \"NO_FILE_SYSTEM\" is defined, all file I/O related parts of the
source code are removed by the C-preprocessor, such that no access to files takes place.
</p>
<p>
If tables are read from an ASCII-file, the file needs to have the
following structure (\"-----\" is not part of the file content):
</p>
<pre>
-----------------------------------------------------
#1
double tab1(5,2)   # comment line
  0   0
  1   1
  2   4
  3   9
  4  16
double tab2(5,2)   # another comment line
  0   0
  2   2
  4   8
  6  18
  8  32
-----------------------------------------------------
</pre>
<p>
Note, that the first two characters in the file need to be
\"#1\" (a line comment defining the version number of the file format).
Afterwards, the corresponding matrix has to be declared
with type (= \"double\" or \"float\"), name and actual dimensions.
Finally, in successive rows of the file, the elements of the matrix
have to be given. The elements have to be provided as a sequence of
numbers in row-wise order (therefore a matrix row can span several
lines in the file and need not start at the beginning of a line).
Numbers have to be given according to C syntax (such as 2.3, -2, +2.e4).
Number separators are spaces, tab (\t), comma (,), or semicolon (;).
Several matrices may be defined one after another. Line comments start
with the hash symbol (#) and can appear everywhere.
Other characters, like trailing non comments, are not allowed in the file.
</p>
<p>
MATLAB is a registered trademark of The MathWorks, Inc.
</p>
</html>"),
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100.0, -100.0}, {100.0, 100.0}}, initialScale = 0.1), graphics = {Line(points = {{-60.0, 40.0}, {-60.0, -40.0}, {60.0, -40.0}, {60.0, 40.0}, {30.0, 40.0}, {30.0, -40.0}, {-30.0, -40.0}, {-30.0, 40.0}, {-60.0, 40.0}, {-60.0, 20.0}, {60.0, 20.0}, {60.0, 0.0}, {-60.0, 0.0}, {-60.0, -20.0}, {60.0, -20.0}, {60.0, -40.0}, {-60.0, -40.0}, {-60.0, 40.0}, {60.0, 40.0}, {60.0, -40.0}}), Line(points = {{0.0, 40.0}, {0.0, -40.0}}), Rectangle(fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60.0, 20.0}, {-30.0, 40.0}}), Rectangle(fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60.0, 0.0}, {-30.0, 20.0}}), Rectangle(fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60.0, -20.0}, {-30.0, 0.0}}), Rectangle(fillColor = {255, 215, 136}, fillPattern = FillPattern.Solid, extent = {{-60.0, -40.0}, {-30.0, -20.0}})}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 60}, {60, -60}}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-100, 0}, {-58, 0}}, color = {0, 0, 255}), Line(points = {{60, 0}, {100, 0}}, color = {0, 0, 255}), Text(extent = {{-100, 100}, {100, 64}}, textString = "1 dimensional linear table interpolation", lineColor = {0, 0, 255}), Line(points = {{-54, 40}, {-54, -40}, {54, -40}, {54, 40}, {28, 40}, {28, -40}, {-28, -40}, {-28, 40}, {-54, 40}, {-54, 20}, {54, 20}, {54, 0}, {-54, 0}, {-54, -20}, {54, -20}, {54, -40}, {-54, -40}, {-54, 40}, {54, 40}, {54, -40}}, color = {0, 0, 0}), Line(points = {{0, 40}, {0, -40}}, color = {0, 0, 0}), Rectangle(extent = {{-54, 40}, {-28, 20}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-54, 20}, {-28, 0}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-54, 0}, {-28, -20}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-54, -20}, {-28, -40}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid), Text(extent = {{-50, 54}, {-32, 42}}, textString = "u[1]/[2]", lineColor = {0, 0, 255}), Text(extent = {{-24, 54}, {0, 42}}, textString = "y[1]", lineColor = {0, 0, 255}), Text(extent = {{-2, -40}, {30, -54}}, textString = "columns", lineColor = {0, 0, 255}), Text(extent = {{2, 54}, {26, 42}}, textString = "y[2]", lineColor = {0, 0, 255})}));
      end CombiTable1D;

      block CombiTable1Ds "Table look-up in one dimension (matrix/file) with one input and n outputs"
        extends Modelica.Blocks.Interfaces.SIMO(final nout = size(columns, 1));
        parameter Boolean tableOnFile = false "= true, if table is defined on file or in function usertab" annotation(
          Dialog(group = "Table data definition"));
        parameter Real table[:, :] = fill(0.0, 0, 2) "Table matrix (grid = first column; e.g., table=[0,2])" annotation(
          Dialog(group = "Table data definition", enable = not tableOnFile));
        parameter String tableName = "NoName" "Table name on file or in function usertab (see docu)" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile));
        parameter String fileName = "NoName" "File where matrix is stored" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile, loadSelector(filter = "Text files (*.txt);;MATLAB MAT-files (*.mat)", caption = "Open file in which table is present")));
        parameter Boolean verboseRead = true "= true, if info message that file is loading is to be printed" annotation(
          Dialog(group = "Table data definition", enable = tableOnFile));
        parameter Integer columns[:] = 2:size(table, 2) "Columns of table to be interpolated" annotation(
          Dialog(group = "Table data interpretation"));
        parameter Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation" annotation(
          Dialog(group = "Table data interpretation"));
      protected
        Modelica.Blocks.Types.ExternalCombiTable1D tableID = Modelica.Blocks.Types.ExternalCombiTable1D(if tableOnFile then tableName else "NoName", if tableOnFile and fileName <> "NoName" and not Modelica.Utilities.Strings.isEmpty(fileName) then fileName else "NoName", table, columns, smoothness) "External table object";
        parameter Real tableOnFileRead(fixed = false) "= 1, if table was successfully read from file";

        function readTableData "Read table data from ASCII text or MATLAB MAT-file"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Boolean forceRead = false "= true: Force reading of table data; = false: Only read, if not yet read.";
          input Boolean verboseRead "= true: Print info message; = false: No info message";
          output Real readSuccess "Table read success";
        
