            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 60}, {60, -20}}, lineColor = {127, 0, 127}, fillPattern = FillPattern.Solid, fillColor = {213, 170, 255}, lineThickness = 0.5), Line(points = {{-33, 16}, {31, 16}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Line(points = {{-80, -10}, {-32, -10}, {-32, 10}, {30, 10}, {30, -10}, {80, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Text(extent = {{-2, 46}, {44, 18}}, lineColor = {127, 0, 127}, lineThickness = 1, textString = "PR"), Line(points = {{-82, 70}, {0, 70}, {0, 16}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Text(extent = {{-40, -24}, {34, -46}}, lineColor = {0, 0, 255}, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
            Documentation(revisions = "<html>
<ul>
<li><i>January 15, 2010 </i> created by Ulrich Donath<br>
       </li>
</ul>
</html>", info = "<html>
<p>Description in VHDL is given by http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd</p>
<p><b>Truth Table</b></p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>DataIn</b></td>
      <td valign=\"top\"><b>Enable</b></td>
      <td valign=\"top\"><b>DataOut</b></td>
  </tr>

  <tr><td valign=\"top\">*</td> <td valign=\"top\">U</td> <td valign=\"top\">U</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">X</td> <td valign=\"top\">UW</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">0</td> <td valign=\"top\">DataIn, Strength Reduced</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">1</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">Z</td> <td valign=\"top\">UW</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">W</td> <td valign=\"top\">UW</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">L</td> <td valign=\"top\">DataIn, Strength Reduced</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">H</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">-</td> <td valign=\"top\">UW</td></tr>
</table>
<p>
  UW: if dataIn == U then U else W
  Strength Reduced: 0 -> L, 1 -> H, X -> W
</p>
</html>"));
        end PRXFERGATE;

        model BUF3S "Tristate buffer with enable active high"
          parameter Modelica.SIunits.Time tHL = 0 "High->Low delay";
          parameter Modelica.SIunits.Time tLH = 0 "Low->High delay";
          parameter D.Interfaces.Strength strength = S.'S_X01' "output strength";
          D.Interfaces.DigitalInput enable annotation(
            Placement(transformation(extent = {{-100, 60}, {-80, 80}}), iconTransformation(extent = {{-100, 60}, {-80, 80}})));
          D.Interfaces.DigitalInput x annotation(
            Placement(transformation(extent = {{-100, -20}, {-80, 0}}), iconTransformation(extent = {{-100, -20}, {-80, 0}})));
          D.Interfaces.DigitalOutput y annotation(
            Placement(transformation(extent = {{80, -20}, {100, 0}}), iconTransformation(extent = {{80, -20}, {100, 0}})));
        protected
          D.Interfaces.Logic nextstate(start = L.'U');
          D.Interfaces.DigitalOutput yy(start = L.'U');
          D.Delay.InertialDelaySensitive inertialDelaySensitive(tLH = tLH, tHL = tHL, y(start = L.'U', fixed = true));
        algorithm
          nextstate := T.Buf3sTable[strength, T.UX01Table[enable], T.UX01Table[x]];
          yy := nextstate;
        equation
          connect(yy, inertialDelaySensitive.x);
          connect(inertialDelaySensitive.y, y);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 70}, {0, 70}, {0, 14}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Polygon(points = {{-40, 40}, {-40, -60}, {40, -10}, {-40, 40}}, lineColor = {127, 0, 127}, smooth = Smooth.None, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, -10}, {-40, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Line(points = {{40, -10}, {82, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Text(extent = {{-54, -62}, {20, -84}}, lineColor = {0, 0, 255}, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
            Documentation(revisions = "<html>
<ul>
<li><i>January 22, 2010 </i> created by Ulrich Donath<br>
       </li>
</ul>
</html>", info = "<html>
<p>Description in VHDL is given by http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd</p>
<p>and for tristate table http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_misc.vhd</p>
<p><b>Truth Table</b></p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>DataIn</b></td>
      <td valign=\"top\"><b>Enable</b></td>
      <td valign=\"top\"><b>DataOut*</b></td>
  </tr>

  <tr><td valign=\"top\">*</td> <td valign=\"top\">U</td> <td valign=\"top\">U</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">X</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">0</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">1</td> <td valign=\"top\">DataIn</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">Z</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">W</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">L</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">H</td> <td valign=\"top\">DataIn</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">-</td> <td valign=\"top\">UX</td></tr>
</table>

<PRE>
  UX: if dataIn == U then U else X
  DataOut*: Strength map for DataOut according to tristate table Buf3sTable
</PRE>
</html>"));
        end BUF3S;

        model BUF3SL "Tristate buffer with enable active low"
          parameter Modelica.SIunits.Time tHL = 0 "High->Low delay";
          parameter Modelica.SIunits.Time tLH = 0 "Low->High delay";
          parameter D.Interfaces.Strength strength = S.'S_X01' "output strength";
          D.Interfaces.DigitalInput enable annotation(
            Placement(transformation(extent = {{-100, 60}, {-80, 80}}), iconTransformation(extent = {{-100, 60}, {-80, 80}})));
          D.Interfaces.DigitalInput x annotation(
            Placement(transformation(extent = {{-100, -20}, {-80, 0}}), iconTransformation(extent = {{-100, -20}, {-80, 0}})));
          D.Interfaces.DigitalOutput y annotation(
            Placement(transformation(extent = {{80, -20}, {100, 0}}), iconTransformation(extent = {{80, -20}, {100, 0}})));
        protected
          D.Interfaces.Logic nextstate(start = L.'U');
          D.Interfaces.DigitalOutput yy(start = L.'U');
          D.Delay.InertialDelaySensitive inertialDelaySensitive(tLH = tLH, tHL = tHL);
        algorithm
          nextstate := T.Buf3slTable[strength, T.UX01Table[enable], T.UX01Table[x]];
          yy := nextstate;
        equation
          connect(yy, inertialDelaySensitive.x);
          connect(inertialDelaySensitive.y, y);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 70}, {0, 70}, {0, 14}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Polygon(points = {{-40, 40}, {-40, -60}, {40, -10}, {-40, 40}}, lineColor = {127, 0, 127}, smooth = Smooth.None, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, -10}, {-40, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Line(points = {{40, -10}, {82, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Text(extent = {{-54, -62}, {20, -84}}, lineColor = {0, 0, 255}, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
            Documentation(revisions = "<html>
<ul>
<li><i>January 22, 2010 </i> created by Ulrich Donath<br>
       </li>
</ul>
</html>", info = "<html>
<p>Description in VHDL is given by http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd</p>
<p>and for tristate table http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_misc.vhd</p>
<p><b>Truth Table</b></p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>DataIn</b></td>
      <td valign=\"top\"><b>Enable</b></td>
      <td valign=\"top\"><b>DataOut*</b></td>
  </tr>

  <tr><td valign=\"top\">*</td> <td valign=\"top\">U</td> <td valign=\"top\">U</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">X</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">0</td> <td valign=\"top\">DataIn</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">1</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">Z</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">W</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">L</td> <td valign=\"top\">DataIn</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">H</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">-</td> <td valign=\"top\">UX</td></tr>
</table>

<PRE>
  UX: if dataIn == U then U else X
  DataOut*: Strength map for DataOut according to tristate table Buf3slTable
</PRE>
</html>"));
        end BUF3SL;

        model INV3S "Tristate Inverter with enable active high"
          parameter Modelica.SIunits.Time tHL = 0 "High->Low delay";
          parameter Modelica.SIunits.Time tLH = 0 "Low->High delay";
          parameter D.Interfaces.Strength strength = S.'S_X01' "output strength";
          D.Interfaces.DigitalInput enable annotation(
            Placement(transformation(extent = {{-100, 60}, {-80, 80}}), iconTransformation(extent = {{-100, 60}, {-80, 80}})));
          D.Interfaces.DigitalInput x annotation(
            Placement(transformation(extent = {{-100, -20}, {-80, 0}}), iconTransformation(extent = {{-100, -20}, {-80, 0}})));
          D.Interfaces.DigitalOutput y annotation(
            Placement(transformation(extent = {{80, -20}, {100, 0}}), iconTransformation(extent = {{80, -20}, {100, 0}})));
        protected
          D.Interfaces.Logic nextstate(start = L.'U');
          D.Interfaces.DigitalOutput yy(start = L.'U');
          D.Delay.InertialDelaySensitive inertialDelaySensitive(tLH = tLH, tHL = tHL, y(start = L.'U', fixed = true));
        algorithm
          nextstate := T.Buf3sTable[strength, T.UX01Table[enable], T.NotTable[x]];
          yy := nextstate;
        equation
          connect(yy, inertialDelaySensitive.x);
          connect(inertialDelaySensitive.y, y);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 70}, {0, 70}, {0, 14}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Polygon(points = {{-40, 40}, {-40, -60}, {40, -10}, {-40, 40}}, lineColor = {127, 0, 127}, smooth = Smooth.None, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, -10}, {-40, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Line(points = {{40, -10}, {82, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Ellipse(extent = {{40, -3}, {54, -17}}, lineColor = {127, 0, 127}, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-54, -62}, {20, -84}}, lineColor = {0, 0, 255}, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
            Documentation(revisions = "<html>
<ul>
<li><i>January 22, 2010 </i> created by Ulrich Donath<br>
       </li>
</ul>
</html>", info = "<html>
<p>Description in VHDL is given by http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd</p>
<p>and for tristate table http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_misc.vhd</p>
<p><b>Truth Table</b></p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>DataIn</b></td>
      <td valign=\"top\"><b>Enable</b></td>
      <td valign=\"top\"><b>DataOut*</b></td>
  </tr>

  <tr><td valign=\"top\">*</td> <td valign=\"top\">U</td> <td valign=\"top\">U</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">X</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">0</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">1</td> <td valign=\"top\">Not DataIn</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">Z</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">W</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">L</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">H</td> <td valign=\"top\">Not DataIn</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">-</td> <td valign=\"top\">UX</td></tr>
</table>

<PRE>
  UX: if dataIn == U then U else X
  DataOut*: Strength map for DataOut according to tristate table Buf3sTable
</PRE>
</html>"));
        end INV3S;

        model INV3SL "Tristate inverter with enable active low"
          parameter Modelica.SIunits.Time tHL = 0 "High->Low delay";
          parameter Modelica.SIunits.Time tLH = 0 "Low->High delay";
          parameter D.Interfaces.Strength strength = S.'S_X01' "output strength";
          D.Interfaces.DigitalInput enable annotation(
            Placement(transformation(extent = {{-100, 60}, {-80, 80}}), iconTransformation(extent = {{-100, 60}, {-80, 80}})));
          D.Interfaces.DigitalInput x annotation(
            Placement(transformation(extent = {{-100, -20}, {-80, 0}}), iconTransformation(extent = {{-100, -20}, {-80, 0}})));
          D.Interfaces.DigitalOutput y annotation(
            Placement(transformation(extent = {{80, -20}, {100, 0}}), iconTransformation(extent = {{80, -20}, {100, 0}})));
        protected
          D.Interfaces.Logic nextstate(start = L.'U');
          D.Interfaces.DigitalOutput yy(start = L.'U');
          D.Delay.InertialDelaySensitive inertialDelaySensitive(tLH = tLH, tHL = tHL);
        algorithm
          nextstate := T.Buf3sTable[strength, T.NotTable[enable], T.NotTable[x]];
          yy := nextstate;
        equation
          connect(yy, inertialDelaySensitive.x);
          connect(inertialDelaySensitive.y, y);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-40, 40}, {-40, -60}, {40, -10}, {-40, 40}}, lineColor = {127, 0, 127}, smooth = Smooth.None, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 70}, {0, 70}, {0, 14}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Line(points = {{-80, -10}, {-40, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Line(points = {{40, -10}, {82, -10}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Ellipse(extent = {{40, -3}, {54, -17}}, lineColor = {127, 0, 127}, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-54, -62}, {20, -84}}, lineColor = {0, 0, 255}, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
            Documentation(revisions = "<html>
<ul>
<li><i>January 22, 2010 </i> created by Ulrich Donath<br>
       </li>
</ul>
</html>", info = "<html>
<p>Description in VHDL is given by http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd</p>
<p>and for tristate table http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_misc.vhd</p>
<p><b>Truth Table</b></p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>DataIn</b></td>
      <td valign=\"top\"><b>Enable</b></td>
      <td valign=\"top\"><b>DataOut*</b></td>
  </tr>

  <tr><td valign=\"top\">*</td> <td valign=\"top\">U</td> <td valign=\"top\">U</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">X</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">0</td> <td valign=\"top\">Not DataIn</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">1</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">Z</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">W</td> <td valign=\"top\">UX</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">L</td> <td valign=\"top\">Not DataIn</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">H</td> <td valign=\"top\">Z</td></tr>
  <tr><td valign=\"top\">*</td> <td valign=\"top\">-</td> <td valign=\"top\">UX</td></tr>
</table>

<PRE>
  UX: if dataIn == U then U else X
  DataOut*: Strength map for DataOut according to tristate table Buf3slTable
</PRE>
</html>"));
        end INV3SL;

        model WiredX "Wired node with multiple input and one output"
          extends D.Interfaces.MISO;
        protected
          D.Interfaces.Logic auxiliary[n](each start = L.'Z', each fixed = true);
        equation
          auxiliary[1] = x[1];
          for i in 1:n - 1 loop
            auxiliary[i + 1] = D.Tables.ResolutionTable[auxiliary[i], x[i + 1]];
          end for;
          y = pre(auxiliary[n]);
          annotation(
            Documentation(info = "<HTML>
<P>
Wires n input signals in one output signal, without delay.
</P>
<p>Resolution table is given by http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_misc.vhd</p>
</HTML>", revisions = "<html>
<ul>
<li><i>January 22, 2010 </i> created by Ulrich Donath<br>
       </li>
</ul>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-50, 40}, {50, 80}}, lineColor = {0, 0, 0}, lineThickness = 0.5, textString = "Wire"), Text(extent = {{152, -160}, {-148, -100}}, lineColor = {0, 0, 255}, textString = "%name")}));
        end WiredX;
      end Tristates;

      package Memories
        extends Modelica.Icons.Package;

        model DLATRAM "Level sensitive Random Access Memory"
          import D = Modelica.Electrical.Digital;
          import L = Modelica.Electrical.Digital.Interfaces.Logic;
          import S = Modelica.Electrical.Digital.Interfaces.Strength;
          import T = Modelica.Electrical.Digital.Tables;
          parameter Modelica.SIunits.Time tHL = 0 "High->Low delay";
          parameter Modelica.SIunits.Time tLH = 0 "Low->High delay";
          parameter D.Interfaces.Strength strength = S.'S_X01' "output strength";
          parameter Integer n_addr(min = 1) = 2 "addr width";
          parameter Integer n_data(min = 1) = 2 "data width";
          parameter String fileName = Modelica.Utilities.Files.loadResource("modelica://Modelica/Resources/Data/Electrical/Digital/Memory_Matrix.txt") annotation(
            Dialog(group = "table data definition", enable = tableOnFile, loadSelector(filter = "Text files (*.txt);;Matlab files (*.mat)", caption = "Open file in which table is present")));
          D.Interfaces.DigitalInput RE "read enable" annotation(
            Placement(transformation(extent = {{-100, -30}, {-84, -14}}), iconTransformation(extent = {{-100, -28}, {-84, -12}})));
          D.Interfaces.DigitalInput WE "write enable" annotation(
            Placement(transformation(extent = {{-100, -60}, {-84, -44}}), iconTransformation(extent = {{-100, -58}, {-84, -42}})));
          D.Interfaces.DigitalInput addr[n_addr] "address" annotation(
            Placement(transformation(extent = {{-100, 50}, {-80, 70}}), iconTransformation(extent = {{-100, 50}, {-80, 70}})));
          D.Interfaces.DigitalInput dataIn[n_data] "data input" annotation(
            Placement(transformation(extent = {{-100, 10}, {-80, 30}})));
          D.Interfaces.DigitalOutput dataOut[n_data] "data output" annotation(
            Placement(transformation(extent = {{80, 10}, {100, 30}}), iconTransformation(extent = {{80, 10}, {100, 30}})));

          function getMemory
            extends Modelica.Icons.Function;
            input String filename;
            input Integer n_addr "addr width";
            input Integer n_data "data width";
            output D.Interfaces.Logic m[integer(2 ^ n_addr), n_data] "memory with data, lowest bit on left side";
            output String data;
            output Integer bit;
          algorithm
            for i in 1:2 ^ n_addr loop
              data := Modelica.Utilities.Streams.readLine(filename, integer(i));
              for j in 1:n_data loop
                bit := Modelica.Utilities.Strings.scanInteger(data, 2 * j - 1);
                if bit == 1 then
                  m[integer(i), j] := L.'1';
                elseif bit == 0 then
                  m[integer(i), j] := L.'0';
                else
                  m[integer(i), j] := L.'X';
                end if;
              end for;
            end for;
          end getMemory;
        public
          D.Interfaces.Logic mem[integer(2 ^ n_addr), n_data](start = fill(L.'U', integer(2 ^ n_addr), n_data));
        protected
          D.Interfaces.Logic nextstate[n_data](start = fill(L.'U', n_data));
          D.Interfaces.Logic mem_word[n_data](start = fill(L.'U', n_data));
          Integer int_addr;
          // Boolean addr_change;
          D.Interfaces.DigitalOutput yy[n_data](start = fill(L.'U', n_data));
          D.Delay.InertialDelaySensitive inertialDelaySensitive[n_data](each tLH = tLH, each tHL = tHL);

          function address
            // compute memory address
            extends Modelica.Icons.Function;
            input Integer n_addr;
            input L addr[n_addr];
            output Integer int_addr;
          protected
            L addr_bit;
          algorithm
            int_addr := 1;
            for i in 1:n_addr loop
              addr_bit := T.X01Table[addr[i]];
              if addr_bit == L.'1' then
                int_addr := int_addr + integer(2 ^ (i - 1));
              elseif addr_bit == L.'X' then
                int_addr := 0;
                break;
              end if;
            end for;
          end address;
        algorithm
          if initial() then
            mem := getMemory(fileName, n_addr, n_data);
          end if;
/* assert: no address change during write
addr_change := false;
for i in 1:n_addr loop
    if change(addr[i]) then
      addr_change := true;
    end if;
end for;

if WE == L.'1' or WE == L.'H' then
  assert(not addr_change, "Address lines changed while RAM is Write Enabled");
end if;
*/
/* write into memory */
          if WE == L.'1' or WE == L.'H' then
            int_addr := address(n_addr, addr);
            if int_addr > 0 then
              for i in 1:n_data loop
                mem_word[i] := T.X01Table[dataIn[i]];
              end for;
              mem[int_addr, 1:n_data] := mem_word;
            end if;
          elseif WE == L.'X' or WE == L.'W' or WE == L.'Z' or WE == L.'U' or WE == L.'-' then
            int_addr := address(n_addr, addr);
            if int_addr > 0 then
              mem_word := fill(L.'X', n_data);
              mem[int_addr, 1:n_data] := mem_word;
            end if;
          end if;
// write data
//assert(int_addr > 0, "Attempted write to bad RAM address");
// write X
//assert(int_addr > 0, "Attempted write to bad RAM address");
/* read from memory */
          if RE == L.'0' or RE == L.'L' then
            nextstate := fill(L.'Z', n_data);
          elseif RE == L.'1' or RE == L.'H' then
            int_addr := address(n_addr, addr);
            if int_addr > 0 then
              mem_word := mem[int_addr, 1:n_data];
              for i in 1:n_data loop
                nextstate[i] := T.StrengthMap[mem_word[i], strength];
              end for;
            else
              nextstate := fill(T.StrengthMap[L.'X', strength], n_data);
            end if;
          else
            nextstate := fill(T.StrengthMap[L.'X', strength], n_data);
          end if;
// read data
          yy := nextstate;
        equation
          for i in 1:n_data loop
            connect(yy[i], inertialDelaySensitive[i].x);
            connect(inertialDelaySensitive[i].y, dataOut[i]);
          end for;
          annotation(
            Documentation(info = "<html>
<p>
Description in VHDL is given by <a href=\"http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd\">http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd</a>
</p>

<p><b>Truth Table for high active read enable RE:</b></p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>RE</b></td>
      <td valign=\"top\"><b>Addr</b></td>
      <td valign=\"top\"><b>DataOut</b></td>
  </tr>
  <tr><td valign=\"top\">0</td>  <td valign=\"top\">*</td>              <td valign=\"top\">Z over all</td>  </tr>
  <tr><td valign=\"top\">1</td>  <td valign=\"top\">  no X in Addr</td> <td valign=\"top\">DataOut=m(Addr)</td>     </tr>
  <tr><td valign=\"top\">1</td>  <td valign=\"top\">X in Addr</td>      <td valign=\"top\">X over all</td>  </tr>
  <tr><td valign=\"top\">X</td>  <td valign=\"top\">*</td>              <td valign=\"top\">X over all</td>  </tr>
</table>
<p><b>Truth Table for high active write enable WE:</b></p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>WE</b></td>
      <td valign=\"top\"><b>Addr</b></td>
      <td valign=\"top\"><b>Memory</b></td>
  </tr>
  <tr><td valign=\"top\">0</td>  <td valign=\"top\">*</td>              <td valign=\"top\">no write</td>           </tr>
  <tr><td valign=\"top\">1</td>  <td valign=\"top\">no X in Addr</td>   <td valign=\"top\">m(Addr)=DataIn</td>     </tr>
  <tr><td valign=\"top\">1</td>  <td valign=\"top\">X in Addr</td>      <td valign=\"top\">no write</td>  </tr>
  <tr><td valign=\"top\">X</td>  <td valign=\"top\">no X in Addr</td>   <td valign=\"top\">m(Addr)=X over all</td> </tr>
  <tr><td valign=\"top\">X</td>  <td valign=\"top\">X in Addr</td>      <td valign=\"top\">no write</td>  </tr>
</table>

<PRE>

  *  = do not care
  0  = L.'0' or L.'L'
  1  = L.'1' or L.'H'
  X  = L.'X' or L.'W' or L.'Z' or L.'-' or L.'U'
  Z  = L.'Z'
</PRE>

<p><b>Simultaneous read/write operations are allowed.
Firstly Write is carried out, then Read.</b></p>
</html>", revisions = "<html>
<dl>
<dt><i>November 9, 2010 </i></dt>
<dd>created by Ulrich Donath</dd>
</dl>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 80}, {60, -80}}, lineColor = {127, 0, 127}, lineThickness = 0.5), Text(extent = {{-46, 102}, {46, -2}}, lineColor = {127, 33, 107}, textString = "DLATRAM"), Line(points = {{-84, 60}, {-60, 60}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Line(points = {{60, 20}, {84, 20}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Line(points = {{-84, -20}, {-60, -20}}, color = {127, 0, 127}, smooth = Smooth.None), Line(points = {{-60, -10}, {-46, -20}, {-60, -30}}, color = {127, 0, 127}, smooth = Smooth.None), Text(extent = {{-41, -5}, {-24, -34}}, lineColor = {127, 33, 107}, textString = "RE"), Line(points = {{-60, -40}, {-46, -50}, {-60, -60}}, color = {127, 0, 127}, smooth = Smooth.None), Text(extent = {{-41, -35}, {-24, -62}}, lineColor = {127, 33, 107}, textString = "WE"), Line(points = {{-84, -50}, {-60, -50}}, color = {127, 0, 127}, smooth = Smooth.None), Line(points = {{-80, 20}, {-60, 20}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1)}));
        end DLATRAM;

        model DLATROM "Level sensitive Read Only Memory"
          import D = Modelica.Electrical.Digital;
          import L = Modelica.Electrical.Digital.Interfaces.Logic;
          import S = Modelica.Electrical.Digital.Interfaces.Strength;
          import T = Modelica.Electrical.Digital.Tables;
          parameter Modelica.SIunits.Time tHL = 0 "High->Low delay";
          parameter Modelica.SIunits.Time tLH = 0 "Low->High delay";
          parameter D.Interfaces.Strength strength = S.'S_X01' "output strength";
          parameter Integer n_addr(min = 1) = 2 "addr width";
          parameter Integer n_data(min = 1) = 2 "data width";
          parameter String fileName = Modelica.Utilities.Files.loadResource("modelica://Modelica/Resources/Data/Electrical/Digital/Memory_Matrix.txt") "File where matrix for memory is stored" annotation(
            Dialog(group = "table data definition", enable = tableOnFile, loadSelector(filter = "Text files (*.txt);;Matlab files (*.mat)", caption = "Open file in which table is present")));
          D.Interfaces.DigitalInput RE "read enable" annotation(
            Placement(transformation(extent = {{-100, -30}, {-80, -10}}), iconTransformation(extent = {{-100, -27}, {-86, -13}})));
          D.Interfaces.DigitalInput addr[n_addr] "address" annotation(
            Placement(transformation(extent = {{-100, 50}, {-80, 70}}), iconTransformation(extent = {{-100, 52}, {-84, 68}})));
          D.Interfaces.DigitalOutput dataOut[n_data] "data output" annotation(
            Placement(transformation(extent = {{80, 8}, {100, 28}}), iconTransformation(extent = {{84, 12}, {100, 29}})));

          function getMemory
            extends Modelica.Icons.Function;
            input String filename;
            input Integer n_addr "addr width";
            input Integer n_data "data width";
            output D.Interfaces.Logic m[integer(2 ^ n_addr), n_data] "memory with data, lowest bit on left side";
            output String data;
            output Integer bit;
          algorithm
            for i in 1:2 ^ n_addr loop
              data := Modelica.Utilities.Streams.readLine(filename, integer(i));
              for j in 1:n_data loop
                bit := Modelica.Utilities.Strings.scanInteger(data, 2 * j - 1);
                if bit == 1 then
                  m[integer(i), j] := L.'1';
                elseif bit == 0 then
                  m[integer(i), j] := L.'0';
                else
                  m[integer(i), j] := L.'X';
                end if;
              end for;
            end for;
          end getMemory;
        protected
          D.Interfaces.Logic m[integer(2 ^ n_addr), n_data](start = fill(L.'U', integer(2 ^ n_addr), n_data)) "memory with data, lowest bit on left side";
          D.Interfaces.Logic nextstate[n_data](start = fill(L.'U', n_data));
          //D.Interfaces.Logic mem[integer(2^n_addr),n_data](start=fill(L.'U',integer(2^n_addr),n_data));
          D.Interfaces.Logic mem_word[n_data](start = fill(L.'U', n_data));
          D.Interfaces.Logic addr_bit;
          Integer int_addr;
          D.Interfaces.DigitalOutput yy[n_data](start = fill(L.'U', n_data));
          D.Delay.InertialDelaySensitive inertialDelaySensitive[n_data](each tLH = tLH, each tHL = tHL);
        algorithm
          if initial() then
            m := getMemory(fileName, n_addr, n_data);
          end if;
          if RE == L.'0' or RE == L.'L' then
            nextstate := fill(L.'Z', n_data);
          elseif RE == L.'1' or RE == L.'H' then
            int_addr := 1;
            for i in 1:n_addr loop
              addr_bit := T.X01Table[addr[i]];
              if addr_bit == L.'1' then
                int_addr := int_addr + integer(2 ^ (i - 1));
              elseif addr_bit == L.'X' then
                int_addr := 0;
                break;
              end if;
            end for;
            if int_addr > 0 then
              mem_word := m[int_addr, 1:n_data];
              for i in 1:n_data loop
                nextstate[i] := T.StrengthMap[mem_word[i], strength];
              end for;
            else
              nextstate := fill(T.StrengthMap[L.'X', strength], n_data);
            end if;
          else
            nextstate := fill(T.StrengthMap[L.'X', strength], n_data);
          end if;
// compute memory address
// read data
          yy := nextstate;
        equation
          for i in 1:n_data loop
            connect(yy[i], inertialDelaySensitive[i].x);
            connect(inertialDelaySensitive[i].y, dataOut[i]);
          end for;
          annotation(
            Documentation(info = "<html>
<p>
Description in VHDL is given by <a href=\"http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd\">http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd</a>
</p>
<p><b>Truth Table for high active read enable RE:</b></p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>RE</b></td>
      <td valign=\"top\"><b>Addr</b></td>
      <td valign=\"top\"><b>DataOut</b></td>
  </tr>

  <tr><td valign=\"top\">0</td> <td valign=\"top\">*</td> <td valign=\"top\">Z over all</td>  </tr>
  <tr><td valign=\"top\">1</td> <td valign=\"top\">  no X in Addr</td> <td valign=\"top\">DataOut=m(Addr)</td>  </tr>
  <tr><td valign=\"top\">1</td> <td valign=\"top\">X in Addr</td> <td valign=\"top\">X over all</td> </tr>
  <tr><td valign=\"top\">X</td> <td valign=\"top\">*</td> <td valign=\"top\">X over all</td> </tr>
</table>

<PRE>

  *  = do not care
  0  = L.'0' or L.'L'
  1  = L.'1' or L.'H'
  X  = L.'X' or L.'W' or L.'Z' or L.'-' or L.'U'
  Z  = L.'Z'
</PRE>

</html>", revisions = "<html>
<dl>
<dt><i>October 19, 2010</i></dt>
<dd>created by Ulrich Donath</dd>
</dl>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-60, 80}, {60, -80}}, lineColor = {127, 0, 127}, lineThickness = 0.5), Text(extent = {{-46, 102}, {46, -2}}, lineColor = {127, 33, 107}, textString = "DLATROM"), Line(points = {{-84, 60}, {-60, 60}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Line(points = {{60, 20}, {84, 20}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Line(points = {{-88, -20}, {-60, -20}}, color = {127, 0, 127}, smooth = Smooth.None), Line(points = {{-60, -10}, {-46, -20}, {-60, -30}}, color = {127, 0, 127}, smooth = Smooth.None), Text(extent = {{-41, -5}, {-24, -34}}, lineColor = {127, 33, 107}, textString = "RE")}));
        end DLATROM;
      end Memories;

      package Multiplexers
        extends Modelica.Icons.Package;

        model MUX2x1 "A two inputs MULTIPLEXER for multiple value logic
        (2 data inputs, 1 select input, 1 output)"
          import D = Modelica.Electrical.Digital;
          import L = Modelica.Electrical.Digital.Interfaces.Logic;
          import S = Modelica.Electrical.Digital.Interfaces.Strength;
          import T = Modelica.Electrical.Digital.Tables;
          parameter Modelica.SIunits.Time tHL = 0 "High->Low delay";
          parameter Modelica.SIunits.Time tLH = 0 "Low->High delay";
          parameter D.Interfaces.Strength strength = S.'S_X01' "output strength";
          D.Interfaces.DigitalInput in1 "data input 1" annotation(
            Placement(transformation(extent = {{-100, 40}, {-80, 60}}), iconTransformation(extent = {{-100, 40}, {-80, 60}})));
          D.Interfaces.DigitalInput in0 "data input 0" annotation(
            Placement(transformation(extent = {{-100, -60}, {-80, -40}}), iconTransformation(extent = {{-100, -60}, {-80, -40}})));
          D.Interfaces.DigitalInput sel "select input" annotation(
            Placement(transformation(extent = {{-10, 80}, {10, 100}}), iconTransformation(extent = {{-10, 80}, {10, 100}})));
          D.Interfaces.DigitalOutput out "output" annotation(
            Placement(transformation(extent = {{80, -10}, {100, 10}}), iconTransformation(extent = {{80, -10}, {100, 10}})));
        protected
          D.Interfaces.Logic nextstate(start = L.'U');
          D.Interfaces.DigitalOutput yy(start = L.'U');
          D.Delay.InertialDelaySensitive inertialDelaySensitive(tLH = tLH, tHL = tHL, y(start = L.'U', fixed = true));
        algorithm
          nextstate := T.MUX2x1Table[T.UX01Table[in1], T.UX01Table[sel], T.UX01Table[in0]];
          nextstate := T.StrengthMap[nextstate, strength];
          yy := nextstate;
        equation
          connect(yy, inertialDelaySensitive.x);
          connect(inertialDelaySensitive.y, out);
          annotation(
            Icon(graphics = {Line(points = {{-80, 50}, {-40, 50}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Line(points = {{-62, -50}, {-62, -50}}, color = {127, 0, 127}, smooth = Smooth.None, thickness = 1), Line(points = {{-80, -50}, {-40, -50}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Line(points = {{0, 60}, {0, 80}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Line(points = {{40, 0}, {80, 0}}, color = {127, 0, 127}, thickness = 1, smooth = Smooth.None), Polygon(points = {{-40, 80}, {-40, -80}, {40, -40}, {40, 40}, {-40, 80}}, lineColor = {213, 170, 255}, lineThickness = 1, smooth = Smooth.None, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-36, -70}, {38, -92}}, lineColor = {0, 0, 255}, fillColor = {213, 170, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Text(extent = {{-38, 10}, {38, -10}}, lineColor = {127, 0, 127}, lineThickness = 1, fillColor = {127, 0, 127}, fillPattern = FillPattern.Solid, textString = "MUX2x1")}),
            Documentation(info = "<html>
<p>Description in VHDL is given by <a href=\"http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd\">http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_entities.vhd</a></p>
<p>and for Multiplexer table <a href=\"http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_misc.vhd\">http://www.cs.sfu.ca/~ggbaker/reference/std_logic/src/std_logic_misc.vhd</a></p>
<h4>Truth Table</h4>
<table cellspacing=\"0\" cellpadding=\"2\" border=\"1\"><tr>
<td valign=\"top\"><h4>DataIn</h4></td>
<td valign=\"top\"><h4>Select</h4></td>
<td valign=\"top\"><h4>DataOut</h4></td>
</tr>
<tr>
<td valign=\"top\"><p>*</p></td>
<td valign=\"top\"><p>0</p></td>
<td valign=\"top\"><p>Input0</p></td>
</tr>
<tr>
<td valign=\"top\"><p>*</p></td>
<td valign=\"top\"><p>1</p></td>
<td valign=\"top\"><p>Input1</p></td>
</tr>
<tr>
<td valign=\"top\"><p>Inputs equal</p></td>
<td valign=\"top\"><p>U</p></td>
<td valign=\"top\"><p>Input</p></td>
</tr>
<tr>
<td valign=\"top\"><p>Inputs not equal</p></td>
<td valign=\"top\"><p>U</p></td>
<td valign=\"top\"><p>U</p></td>
</tr>
<tr>
<td valign=\"top\"><p>U in Input</p></td>
<td valign=\"top\"><p>X</p></td>
<td valign=\"top\"><p>U</p></td>
</tr>
<tr>
<td valign=\"top\"><p>Inputs equal</p></td>
<td valign=\"top\"><p>X</p></td>
<td valign=\"top\"><p>Input</p></td>
</tr>
<tr>
<td valign=\"top\"><p>no U in Input and Inputs not equal</p></td>
<td valign=\"top\"><p>X</p></td>
<td valign=\"top\"><p>X</p></td>
</tr>
</table>
<pre>

  *  = don&apos;t care
  0  = L.&apos;0&apos; or L.&apos;L&apos;
  1  = L.&apos;1&apos; or L.&apos;H&apos;
  X  = L.&apos;X&apos; or L.&apos;W&apos; or L.&apos;Z&apos; or L.&apos;-&apos;
  U  = L.&apos;U&apos; </pre>
</html>", revisions = "<html>
<dl>
<dt><i>January 24, 2011</i></dt>
<dd>created by Christian G&uuml;nther</dd>
</dl>
</html>"));
        end MUX2x1;
      end Multiplexers;
      annotation(
        Documentation(info = "<html>
<p>
This library contains packages for digital electrical components. Both, type system
and models are based on the VHDL standard (IEEE Std 1076-1987 VHDL, IEEE Std 1076-1993 VHDL,
IEEE Std 1164 Multivalue Logic System):
</p>

<ul>
<li>Interfaces: Definition of signals and interfaces</li>
<li>Tables: All truth tables needed</li>
<li>Delay: Transport and inertial delay</li>
<li>Basic: Basic logic without delay</li>
<li>Gates: Basic gates composed by basic components and inertial delay</li>
<li>Tristate: (not yet available)</li>
<li>FlipFlops: D-Flip-Flops</li>
<li>Latches: D-Latches</li>
<li>TransferGates: (not yet available)</li>
<li>Multiplexers (not yet available)</li>
<li>Memory: Ram, Rom, (not yet available)</li>
<li>Sources: Time-dependent signal sources</li>
<li>Converters</li>
<li>Examples</li>
</ul>

<p>
The logic values are coded by integer values. The following code table is necessary
for both setting of input and interpreting the output values.
</p>

<p><b>Code Table:</b></p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Logic value</b></td>
      <td valign=\"top\"><b>Integer code</b></td>
      <td valign=\"top\"><b>Meaning</b></td>
  </tr>

  <tr><td valign=\"top\">'U'</td> <td valign=\"top\">1</td> <td valign=\"top\">Uninitialized</td></tr>
  <tr><td valign=\"top\">'X'</td> <td valign=\"top\">2</td> <td valign=\"top\">Forcing Unknown</td></tr>
  <tr><td valign=\"top\">'0'</td> <td valign=\"top\">3</td> <td valign=\"top\">Forcing 0</td></tr>
  <tr><td valign=\"top\">'1'</td> <td valign=\"top\">4</td> <td valign=\"top\">Forcing 1</td></tr>
  <tr><td valign=\"top\">'Z'</td> <td valign=\"top\">5</td> <td valign=\"top\">High Impedance</td></tr>
  <tr><td valign=\"top\">'W'</td> <td valign=\"top\">6</td> <td valign=\"top\">Weak Unknown</td></tr>
  <tr><td valign=\"top\">'L'</td> <td valign=\"top\">7</td> <td valign=\"top\">Weak 0</td></tr>
  <tr><td valign=\"top\">'H'</td> <td valign=\"top\">8</td> <td valign=\"top\">Weak 1</td></tr>
  <tr><td valign=\"top\">'-'</td> <td valign=\"top\">9</td> <td valign=\"top\">Do not care</td></tr>
</table>

<p>
The library will be developed in two main steps. The first step contains the basic components and
the gates. In the next step the more complicated devices will be added. Currently the first step of
the library is implemented and released for public use.
</p>

<p>
Copyright &copy; 1998-2015, Modelica Association and Fraunhofer-Gesellschaft.
</p>

<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"https://www.modelica.org/licenses/ModelicaLicense2\"> https://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</html>"),
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}, graphics = {Line(origin = {7, 47}, points = {{-84, -6}, {-52, -6}}), Rectangle(origin = {59, 53}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-104, -63}, {-64, 7}}), Rectangle(origin = {146, 34}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-104, -63}, {-64, 7}}), Line(origin = {7, 15}, points = {{-84, -6}, {-52, -6}}), Line(origin = {79, 30}, points = {{-84, -6}, {-37, -6}}), Line(points = {{42, -12}, {17, -12}, {17, -54}, {-71, -54}}, color = {0, 0, 0}, smooth = Smooth.None)})));
    end Digital;

    package Machines "Library for electric machines"
      extends Modelica.Icons.Package;

      package Examples "Test examples"
        extends Modelica.Icons.ExamplesPackage;

        package AsynchronousInductionMachines "Test examples of asynchronous induction machines"
          extends Modelica.Icons.ExamplesPackage;

          model AIMC_DOL "Test example: AsynchronousInductionMachineSquirrelCage direct-on-line"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Time tStart1 = 0.1 "Start time";
            parameter Modelica.SIunits.Torque TLoad = 161.4 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad(displayUnit = "1/min") = 1440.45 * 2 * Modelica.Constants.pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.AsynchronousInductionMachines.AIM_SquirrelCage aimc(p = aimcData.p, fsNominal = aimcData.fsNominal, Rs = aimcData.Rs, TsRef = aimcData.TsRef, alpha20s(displayUnit = "1/K") = aimcData.alpha20s, Lszero = aimcData.Lszero, Lssigma = aimcData.Lssigma, Jr = aimcData.Jr, Js = aimcData.Js, frictionParameters = aimcData.frictionParameters, phiMechanical(fixed = true), wMechanical(fixed = true), statorCoreParameters = aimcData.statorCoreParameters, strayLoadParameters = aimcData.strayLoadParameters, Lm = aimcData.Lm, Lrsigma = aimcData.Lrsigma, Rr = aimcData.Rr, TrRef = aimcData.TrRef, TsOperational = 293.15, alpha20r = aimcData.alpha20r, TrOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Sources.SineVoltage sineVoltage(final m = m, freqHz = fill(fNominal, m), V = fill(sqrt(2 / 3) * VNominal, m)) annotation(
              Placement(transformation(origin = {0, 60}, extent = {{10, -10}, {-10, 10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Blocks.Sources.BooleanStep booleanStep[m](each startTime = tStart1) annotation(
              Placement(transformation(extent = {{-80, 30}, {-60, 50}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Ideal.IdealClosingSwitch idealCloser(final m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m)) annotation(
              Placement(transformation(origin = {0, 30}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticLoadTorque(w_nominal = wLoad, TorqueDirection = false, tau_nominal = -TLoad, useSupport = false) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "D") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            parameter Utilities.ParameterRecords.AIM_SquirrelCageData aimcData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            aimc.is = zeros(3);
            aimc.ir = zeros(2);
          equation
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(sineVoltage.plug_n, star.plug_p) annotation(
              Line(points = {{0, 70}, {0, 90}, {-50, 90}}, color = {0, 0, 255}));
            connect(sineVoltage.plug_p, idealCloser.plug_p) annotation(
              Line(points = {{0, 50}, {0, 48}, {0, 46}, {0, 40}}, color = {0, 0, 255}));
            connect(booleanStep.y, idealCloser.control) annotation(
              Line(points = {{-59, 40}, {-20, 40}, {-20, 30}, {-7, 30}}, color = {255, 0, 255}));
            connect(idealCloser.plug_n, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{0, 20}, {0, 17}, {0, 10}}, color = {0, 0, 255}));
            connect(terminalBox.plug_sn, aimc.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, aimc.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-10, -28}, {-10, -20}, {0, -20}, {0, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(loadInertia.flange_b, quadraticLoadTorque.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(aimc.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 1.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Asynchronous induction machine with squirrel cage - direct on line starting</b><br>
At start time tStart three phase voltage is supplied to the asynchronous induction machine with squirrel cage;
the machine starts from standstill, accelerating inertias against load torque quadratic dependent on speed, finally reaching nominal speed.<br>
Simulate for 1.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>aimc.wMechanical: motor's speed</li>
<li>aimc.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>AIM_SquirrelCage</i> are used.
</HTML>"));
          end AIMC_DOL;

          model AIMC_YD "Test example: AsynchronousInductionMachineSquirrelCage Y-D"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Time tStart1 = 0.1 "Start time";
            parameter Modelica.SIunits.Time tStart2 = 2.0 "Start time from Y to D";
            parameter Modelica.SIunits.Torque TLoad = 161.4 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad(displayUnit = "1/min") = 1440.45 * 2 * Modelica.Constants.pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.AsynchronousInductionMachines.AIM_SquirrelCage aimc(p = aimcData.p, fsNominal = aimcData.fsNominal, Rs = aimcData.Rs, TsRef = aimcData.TsRef, alpha20s(displayUnit = "1/K") = aimcData.alpha20s, Lszero = aimcData.Lszero, Lssigma = aimcData.Lssigma, Jr = aimcData.Jr, Js = aimcData.Js, frictionParameters = aimcData.frictionParameters, phiMechanical(fixed = true), wMechanical(fixed = true), statorCoreParameters = aimcData.statorCoreParameters, strayLoadParameters = aimcData.strayLoadParameters, Lm = aimcData.Lm, Lrsigma = aimcData.Lrsigma, Rr = aimcData.Rr, TrRef = aimcData.TrRef, TsOperational = 293.15, alpha20r = aimcData.alpha20r, TrOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Sources.SineVoltage sineVoltage(final m = m, freqHz = fill(fNominal, m), V = fill(sqrt(2 / 3) * VNominal, m)) annotation(
              Placement(transformation(origin = {0, 60}, extent = {{10, -10}, {-10, 10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Blocks.Sources.BooleanStep booleanStep[m](each startTime = tStart1) annotation(
              Placement(transformation(extent = {{-80, 30}, {-60, 50}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Ideal.IdealClosingSwitch idealCloser(final m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m)) annotation(
              Placement(transformation(origin = {0, 30}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Machines.Utilities.SwitchYD switchYD(m = m) annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            Modelica.Blocks.Sources.BooleanStep booleanStepYD[m](each startTime = tStart2) annotation(
              Placement(transformation(extent = {{-80, -30}, {-60, -10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticLoadTorque(w_nominal = wLoad, TorqueDirection = false, tau_nominal = -TLoad, useSupport = false) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            parameter Utilities.ParameterRecords.AIM_SquirrelCageData aimcData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            aimc.is = zeros(3);
            aimc.ir = zeros(2);
          equation
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(sineVoltage.plug_n, star.plug_p) annotation(
              Line(points = {{0, 70}, {0, 90}, {-50, 90}}, color = {0, 0, 255}));
            connect(sineVoltage.plug_p, idealCloser.plug_p) annotation(
              Line(points = {{0, 50}, {0, 48}, {0, 46}, {0, 40}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, quadraticLoadTorque.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(booleanStep.y, idealCloser.control) annotation(
              Line(points = {{-59, 40}, {-20, 40}, {-20, 30}, {-7, 30}}, color = {255, 0, 255}));
            connect(booleanStepYD.y, switchYD.control) annotation(
              Line(points = {{-59, -20}, {-21, -20}}, color = {255, 0, 255}));
            connect(idealCloser.plug_n, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{0, 20}, {0, 18}, {0, 10}}, color = {0, 0, 255}));
            connect(switchYD.plug_sn, aimc.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(switchYD.plug_sp, aimc.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(switchYD.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-10, -10}, {0, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(aimc.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Asynchronous induction machine with squirrel cage - Y-D starting</b><br>
At start time tStart three phase voltage is supplied to the asynchronous induction machine with squirrel cage, first star-connected, then delta-connected; the machine starts from standstill, accelerating inertias against load torque quadratic dependent on speed, finally reaching nominal speed.<br>
Simulate for 2.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>aimc.wMechanical: motor's speed</li>
<li>aimc.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>AIM_SquirrelCage</i> are used.
</HTML>"));
          end AIMC_YD;

          model AIMC_Transformer "Test example: AsynchronousInductionMachineSquirrelCage transformer starting"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Time tStart1 = 0.1 "Start time";
            parameter Modelica.SIunits.Time tStart2 = 2.0 "Start time of bypass transformer";
            parameter Modelica.SIunits.Torque TLoad = 161.4 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad(displayUnit = "1/min") = 1440.45 * 2 * Modelica.Constants.pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.AsynchronousInductionMachines.AIM_SquirrelCage aimc(p = aimcData.p, fsNominal = aimcData.fsNominal, Rs = aimcData.Rs, TsRef = aimcData.TsRef, alpha20s(displayUnit = "1/K") = aimcData.alpha20s, Lszero = aimcData.Lszero, Lssigma = aimcData.Lssigma, Jr = aimcData.Jr, Js = aimcData.Js, frictionParameters = aimcData.frictionParameters, phiMechanical(fixed = true), wMechanical(fixed = true), statorCoreParameters = aimcData.statorCoreParameters, strayLoadParameters = aimcData.strayLoadParameters, Lm = aimcData.Lm, Lrsigma = aimcData.Lrsigma, Rr = aimcData.Rr, TrRef = aimcData.TrRef, TsOperational = 293.15, alpha20r = aimcData.alpha20r, TrOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {0, 80}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Sources.SineVoltage sineVoltage(final m = m, freqHz = fill(fNominal, m), V = fill(sqrt(2 / 3) * VNominal, m)) annotation(
              Placement(transformation(origin = {-30, 90}, extent = {{10, 10}, {-10, -10}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Blocks.Sources.BooleanStep booleanStep1[m](each startTime = tStart1) annotation(
              Placement(transformation(extent = {{-60, 40}, {-40, 60}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Ideal.IdealClosingSwitch idealCloser(final m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m)) annotation(
              Placement(transformation(origin = {0, 50}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Machines.BasicMachines.Transformers.Yy.Yy00 transformer(n = transformerData.n, R1 = transformerData.R1, L1sigma = transformerData.L1sigma, R2 = transformerData.R2, L2sigma = transformerData.L2sigma, T1Ref = 293.15, alpha20_1(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T2Ref = 293.15, alpha20_2(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T1Operational = 293.15, T2Operational = 293.15) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-20, 30})));
            Modelica.Electrical.Analog.Basic.Ground ground2 annotation(
              Placement(transformation(origin = {-50, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            parameter Machines.Utilities.TransformerData transformerData(f = fNominal, V1 = VNominal, C1 = Modelica.Utilities.Strings.substring(transformer.VectorGroup, 1, 1), V2 = VNominal / sqrt(3), C2 = Modelica.Utilities.Strings.substring(transformer.VectorGroup, 2, 2), SNominal = 50E3, v_sc = 0.06, P_sc = 500) annotation(
              Placement(transformation(extent = {{-80, 20}, {-60, 40}})));
            Modelica.Blocks.Sources.BooleanStep booleanStep2[m](each startTime = tStart2) annotation(
              Placement(transformation(extent = {{-60, -10}, {-40, 10}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Ideal.IdealCommutingSwitch idealCommutingSwitch(final m = m, Ron = fill(1e-5, m), Goff = fill(50E-5, m)) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{10, 10}, {-10, -10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticLoadTorque(w_nominal = wLoad, TorqueDirection = false, tau_nominal = -TLoad, useSupport = false) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "D") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            parameter Utilities.ParameterRecords.AIM_SquirrelCageData aimcData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            aimc.is = zeros(3);
            aimc.ir = zeros(2);
            transformer.i1[1:2] = zeros(2);
          equation
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(terminalBox.plug_sn, aimc.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, aimc.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(loadInertia.flange_b, quadraticLoadTorque.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(aimc.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(star.plug_p, sineVoltage.plug_n) annotation(
              Line(points = {{-50, 90}, {-40, 90}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(booleanStep2.y, idealCommutingSwitch.control) annotation(
              Line(points = {{-39, 0}, {-8, 0}}, color = {255, 0, 255}, smooth = Smooth.None));
            connect(transformer.starpoint2, ground2.p) annotation(
              Line(points = {{-30, 25}, {-30, 20}, {-40, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(idealCommutingSwitch.plug_p, terminalBox.plugSupply) annotation(
              Line(points = {{0, -10}, {-10, -10}, {-10, -28}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(transformer.plug2, idealCommutingSwitch.plug_n1) annotation(
              Line(points = {{-20, 20}, {-5, 20}, {-5, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(sineVoltage.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{-20, 90}, {0, 90}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(booleanStep1.y, idealCloser.control) annotation(
              Line(points = {{-39, 50}, {-7, 50}}, color = {255, 0, 255}, smooth = Smooth.None));
            connect(currentQuasiRMSSensor.plug_n, idealCloser.plug_p) annotation(
              Line(points = {{0, 70}, {0, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(transformer.plug1, idealCloser.plug_n) annotation(
              Line(points = {{-20, 40}, {0, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(idealCloser.plug_n, idealCommutingSwitch.plug_n2) annotation(
              Line(points = {{0, 40}, {0, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Asynchronous induction machine with squirrel cage - transformer starting</b><br>
At start time tStart1 three phase voltage is supplied to the asynchronous induction machine with squirrel cage via the transformer;
the machine starts from standstill, accelerating inertias against load torque quadratic dependent on speed;
at start time tStart2 the machine is fed directly from the voltage source, finally reaching nominal speed.<br>
Simulate for 2.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>aimc.wMechanical: motor's speed</li>
<li>aimc.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>AIM_SquirrelCage</i> are used.
</HTML>"));
          end AIMC_Transformer;

          model AIMS_Start "Test example: AsynchronousInductionMachineSlipRing"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Time tStart1 = 0.1 "Start time";
            parameter Modelica.SIunits.Resistance Rstart = 0.16 / aimsData.turnsRatio ^ 2 "Starting resistance";
            parameter Modelica.SIunits.Time tStart2 = 1.0 "Start time of shorting starting resistance";
            parameter Modelica.SIunits.Torque TLoad = 161.4 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad(displayUnit = "1/min") = 1440.45 * 2 * Modelica.Constants.pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.AsynchronousInductionMachines.AIM_SlipRing aims(p = aimsData.p, Jr = aimsData.Jr, Js = aimsData.Js, phiMechanical(fixed = true), wMechanical(fixed = true), useTurnsRatio = aimsData.useTurnsRatio, turnsRatio = aimsData.turnsRatio, VsNominal = aimsData.VsNominal, VrLockedRotor = aimsData.VrLockedRotor, Rs = aimsData.Rs, TsRef = aimsData.TsRef, Lszero = aimsData.Lszero, Lssigma = aimsData.Lssigma, Lm = aimsData.Lm, Lrsigma = aimsData.Lrsigma, Lrzero = aimsData.Lrzero, Rr = aimsData.Rr, TrRef = aimsData.TrRef, frictionParameters = aimsData.frictionParameters, statorCoreParameters = aimsData.statorCoreParameters, strayLoadParameters = aimsData.strayLoadParameters, rotorCoreParameters = aimsData.rotorCoreParameters, fsNominal = aimsData.fsNominal, TsOperational = 293.15, alpha20s = aimsData.alpha20s, alpha20r = aimsData.alpha20r, TrOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Sources.SineVoltage sineVoltage(final m = m, freqHz = fill(fNominal, m), V = fill(sqrt(2 / 3) * VNominal, m)) annotation(
              Placement(transformation(origin = {0, 60}, extent = {{10, -10}, {-10, 10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Blocks.Sources.BooleanStep booleanStep[m](each startTime = tStart1) annotation(
              Placement(transformation(extent = {{-80, 30}, {-60, 50}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Ideal.IdealClosingSwitch idealCloser(final m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m)) annotation(
              Placement(transformation(origin = {0, 30}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticLoadTorque(w_nominal = wLoad, TorqueDirection = false, tau_nominal = -TLoad, useSupport = false) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "D") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            Machines.Utilities.SwitchedRheostat switchedRheostat(RStart = Rstart, tStart = tStart2, m = m) annotation(
              Placement(transformation(extent = {{-50, -50}, {-30, -30}})));
            parameter Utilities.ParameterRecords.AIM_SlipRingData aimsData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            aims.is = zeros(3);
            aims.ir = zeros(3);
          equation
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(sineVoltage.plug_n, star.plug_p) annotation(
              Line(points = {{0, 70}, {0, 90}, {-50, 90}}, color = {0, 0, 255}));
            connect(sineVoltage.plug_p, idealCloser.plug_p) annotation(
              Line(points = {{0, 50}, {0, 48}, {0, 46}, {0, 40}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, quadraticLoadTorque.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(booleanStep.y, idealCloser.control) annotation(
              Line(points = {{-59, 40}, {-20, 40}, {-20, 30}, {-7, 30}}, color = {255, 0, 255}));
            connect(idealCloser.plug_n, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{0, 20}, {0, 16}, {0, 10}}, color = {0, 0, 255}));
            connect(terminalBox.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-10, -28}, {-10, -20}, {0, -20}, {0, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sn, aims.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, aims.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(aims.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(switchedRheostat.plug_p, aims.plug_rp) annotation(
              Line(points = {{-30, -34}, {-20, -34}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(switchedRheostat.plug_n, aims.plug_rn) annotation(
              Line(points = {{-30, -46}, {-20, -46}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 1.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Asynchronous induction machine with slipring rotor - resistance starting</b><br>
At start time tStart1 three phase voltage is supplied to the asynchronous induction machine with sliprings;
the machine starts from standstill, accelerating inertias against load torque quadratic dependent on speed,
using a starting resistance. At time tStart2 external rotor resistance is shortened, finally reaching nominal speed.<br>
Simulate for 1.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>aims.wMechanical: motor's speed</li>
<li>aims.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>AIM_SlipRing</i> are used.
</HTML>"));
          end AIMS_Start;

          model AIMC_Inverter "Test example: AsynchronousInductionMachineSquirrelCage with inverter"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Frequency f = 50 "Actual frequency";
            parameter Modelica.SIunits.Time tRamp = 1 "Frequency ramp";
            parameter Modelica.SIunits.Torque TLoad = 161.4 "Nominal load torque";
            parameter Modelica.SIunits.Time tStep = 1.2 "Time of load torque step";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.AsynchronousInductionMachines.AIM_SquirrelCage aimc(p = aimcData.p, fsNominal = aimcData.fsNominal, Rs = aimcData.Rs, TsRef = aimcData.TsRef, alpha20s(displayUnit = "1/K") = aimcData.alpha20s, Lszero = aimcData.Lszero, Lssigma = aimcData.Lssigma, Jr = aimcData.Jr, Js = aimcData.Js, frictionParameters = aimcData.frictionParameters, phiMechanical(fixed = true), wMechanical(fixed = true), statorCoreParameters = aimcData.statorCoreParameters, strayLoadParameters = aimcData.strayLoadParameters, Lm = aimcData.Lm, Lrsigma = aimcData.Lrsigma, Rr = aimcData.Rr, TrRef = aimcData.TrRef, TsOperational = 293.15, alpha20r = aimcData.alpha20r, TrOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Blocks.Sources.Ramp ramp(height = f, duration = tRamp) annotation(
              Placement(transformation(extent = {{-80, 50}, {-60, 70}}, rotation = 0)));
            Machines.Utilities.VfController vfController(final m = m, VNominal = VNominal, fNominal = fNominal) annotation(
              Placement(transformation(extent = {{-40, 50}, {-20, 70}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Sources.SignalVoltage signalVoltage(final m = m) annotation(
              Placement(transformation(origin = {0, 60}, extent = {{10, 10}, {-10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.TorqueStep loadTorqueStep(startTime = tStep, stepTorque = -TLoad, useSupport = false, offsetTorque = 0) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "Y") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            parameter Utilities.ParameterRecords.AIM_SquirrelCageData aimcData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            aimc.is[1:2] = zeros(2);
            aimc.ir = zeros(2);
          equation
            connect(signalVoltage.plug_n, star.plug_p) annotation(
              Line(points = {{0, 70}, {0, 90}, {-50, 90}}, color = {0, 0, 255}));
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(ramp.y, vfController.u) annotation(
              Line(points = {{-59, 60}, {-42, 60}}, color = {0, 0, 255}));
            connect(vfController.y, signalVoltage.v) annotation(
              Line(points = {{-19, 60}, {-7, 60}}, color = {0, 0, 255}));
            connect(loadTorqueStep.flange, loadInertia.flange_b) annotation(
              Line(points = {{70, -40}, {60, -40}}, color = {0, 0, 0}));
            connect(signalVoltage.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{0, 50}, {0, 40}, {0, 10}}, color = {0, 0, 255}));
            connect(terminalBox.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-10, -28}, {-10, -20}, {0, -20}, {0, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sn, aimc.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, aimc.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(aimc.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 1.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Asynchronous induction machine with squirrel cage fed by an ideal inverter</b><br>
An ideal frequency inverter is modeled by using a VfController and a three-phase SignalVoltage.<br>
Frequency is raised by a ramp, causing the asynchronous induction machine with squirrel cage to start,
and accelerating inertias.<br>At time tStep a load step is applied.<br>
Simulate for 1.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>aimc.wMechanical: motor's speed</li>
<li>aimc.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>AIM_SquirrelCage</i> are used.
</HTML>"));
          end AIMC_Inverter;

          model AIMC_Steinmetz "AsynchronousInductionMachineSquirrelCage Steinmetz-connection"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Time tStart1 = 0.1 "Start time";
            parameter Modelica.SIunits.Capacitance Cr = 0.0035 "Motor's running capacitor";
            parameter Modelica.SIunits.Capacitance Cs = 5 * Cr "Motor's (additional) starting capacitor";
            parameter Modelica.SIunits.AngularVelocity wSwitch(displayUnit = "1/min") = 1350 * 2 * Modelica.Constants.pi / 60 "Speed for switching off the starting capacitor";
            parameter Modelica.SIunits.Torque TLoad = 2 / 3 * 161.4 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad(displayUnit = "1/min") = 1462.5 * 2 * Modelica.Constants.pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.AsynchronousInductionMachines.AIM_SquirrelCage aimc(p = aimcData.p, fsNominal = aimcData.fsNominal, Rs = aimcData.Rs, TsRef = aimcData.TsRef, alpha20s(displayUnit = "1/K") = aimcData.alpha20s, Lszero = aimcData.Lszero, Lssigma = aimcData.Lssigma, Jr = aimcData.Jr, Js = aimcData.Js, frictionParameters = aimcData.frictionParameters, phiMechanical(fixed = true), wMechanical(fixed = true), statorCoreParameters = aimcData.statorCoreParameters, strayLoadParameters = aimcData.strayLoadParameters, Lm = aimcData.Lm, Lrsigma = aimcData.Lrsigma, Rr = aimcData.Rr, TrRef = aimcData.TrRef, TsOperational = 293.15, alpha20r = aimcData.alpha20r, TrOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Modelica.Electrical.Analog.Sources.SineVoltage sineVoltage(freqHz = fNominal, V = sqrt(2) * VNominal) annotation(
              Placement(transformation(extent = {{-50, 100}, {-70, 80}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Blocks.Sources.BooleanStep booleanStep(startTime = tStart1) annotation(
              Placement(transformation(extent = {{-50, 60}, {-30, 80}}, rotation = 0)));
            Modelica.Electrical.Analog.Ideal.IdealClosingSwitch idealCloser annotation(
              Placement(transformation(origin = {-20, 90}, extent = {{10, -10}, {-10, 10}}, rotation = 180)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticLoadTorque(w_nominal = wLoad, TorqueDirection = false, tau_nominal = -TLoad, useSupport = false) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Utilities.TerminalBox TerminalBox1(terminalConnection = "D") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Basic.PlugToPin_p plugToPin_p3(m = m, k = 3) annotation(
              Placement(transformation(origin = {-30, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
            Modelica.Electrical.MultiPhase.Basic.PlugToPin_p plugToPin_p2(m = m, k = 2) annotation(
              Placement(transformation(origin = {-10, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
            Modelica.Electrical.MultiPhase.Basic.PlugToPin_p plugToPin_p1(m = m, k = 1) annotation(
              Placement(transformation(origin = {10, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
            Modelica.Electrical.Analog.Basic.Capacitor cRun(C = Cr) annotation(
              Placement(transformation(origin = {10, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Capacitor cStart(C = Cs) annotation(
              Placement(transformation(origin = {30, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Ideal.IdealOpeningSwitch idealOpener annotation(
              Placement(transformation(origin = {30, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Blocks.Logical.GreaterThreshold greaterThreshold(threshold = wSwitch) annotation(
              Placement(transformation(origin = {50, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
            Mechanics.Rotational.Sensors.SpeedSensor relSpeedSensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {30, -30})));
            parameter Utilities.ParameterRecords.AIM_SquirrelCageData aimcData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
            Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {-10, -10}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
          initial equation
            aimc.is = zeros(3);
            aimc.ir = zeros(2);
            cStart.v = 0;
            cRun.v = 0;
          equation
            connect(ground.p, sineVoltage.n) annotation(
              Line(points = {{-80, 90}, {-70, 90}}, color = {0, 0, 255}));
            connect(sineVoltage.p, idealCloser.p) annotation(
              Line(points = {{-50, 90}, {-30, 90}}, color = {0, 0, 255}));
            connect(booleanStep.y, idealCloser.control) annotation(
              Line(points = {{-29, 70}, {-20, 70}, {-20, 83}}, color = {255, 0, 255}));
            connect(plugToPin_p3.pin_p, sineVoltage.n) annotation(
              Line(points = {{-30, 20}, {-70, 20}, {-70, 90}}, color = {0, 0, 255}));
            connect(idealCloser.n, plugToPin_p2.pin_p) annotation(
              Line(points = {{-10, 90}, {-10, 20}}, color = {0, 0, 255}));
            connect(cRun.n, plugToPin_p1.pin_p) annotation(
              Line(points = {{10, 40}, {10, 20}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, quadraticLoadTorque.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(cRun.p, idealCloser.n) annotation(
              Line(points = {{10, 60}, {10, 90}, {-10, 90}}, color = {0, 0, 255}));
            connect(plugToPin_p1.pin_p, cStart.n) annotation(
              Line(points = {{10, 20}, {30, 20}, {30, 40}}, color = {0, 0, 255}));
            connect(idealOpener.n, cStart.p) annotation(
              Line(points = {{30, 70}, {30, 67.5}, {30, 65}, {30, 60}}, color = {0, 0, 255}));
            connect(idealOpener.p, idealCloser.n) annotation(
              Line(points = {{30, 90}, {30, 90}, {-10, 90}}, color = {0, 0, 255}));
            connect(greaterThreshold.y, idealOpener.control) annotation(
              Line(points = {{50, 61}, {50, 80}, {37, 80}}, color = {255, 0, 255}));
            connect(TerminalBox1.plug_sn, aimc.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(TerminalBox1.plug_sp, aimc.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(aimc.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(relSpeedSensor.flange, aimc.flange) annotation(
              Line(points = {{20, -30}, {20, -40}, {0, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(relSpeedSensor.w, greaterThreshold.u) annotation(
              Line(points = {{41, -30}, {50, -30}, {50, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(plugToPin_p3.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{-30, 16}, {-30, 0}, {-10, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(plugToPin_p2.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{-10, 16}, {-10, 0}, {-10, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(plugToPin_p1.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{10, 16}, {10, 0}, {-10, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(currentQuasiRMSSensor.plug_n, TerminalBox1.plugSupply) annotation(
              Line(points = {{-10, -20}, {-10, -28}, {-10, -28}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 1.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Asynchronous induction machine with squirrel cage - Steinmetz-connection</b><br>
At start time tStart single phase voltage is supplied to the asynchronous induction machine with squirrel cage;
the machine starts from standstill, accelerating inertias against load torque quadratic dependent on speed, finally reaching nominal speed.<br>
Default machine parameters of model <i>AIM_SquirrelCage</i> are used.
</HTML>"));
          end AIMC_Steinmetz;

          model AIMC_withLosses "Test example: AsynchronousInductionMachineSquirrelCage with losses"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            import Modelica.Constants.pi;
            import Modelica.SIunits.Conversions.from_rpm;
            import Modelica.SIunits.Conversions.to_rpm;
            import Modelica.SIunits.Conversions.from_degC;
          protected
            parameter Modelica.SIunits.Power PNominal = 18500 "Nominal output";
            parameter Modelica.SIunits.Voltage VNominal = 400 "Nominal RMS voltage";
            parameter Modelica.SIunits.Current INominal = 32.85 "Nominal RMS current";
            parameter Real pfNominal = 0.898 "Nominal power factor";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.AngularVelocity wNominal = from_rpm(1462.5) "Nominal speed";
            parameter Modelica.SIunits.Torque TNominal = PNominal / wNominal "Nominal torque";
            parameter Modelica.SIunits.Temperature TempNominal = from_degC(90) "Nominal temperature";
            Modelica.SIunits.Power Pel = electricalPowerSensor.P;
            Modelica.SIunits.ReactivePower Qel = electricalPowerSensor.Q;
            Modelica.SIunits.ApparentPower Sel = sqrt(Pel ^ 2 + Qel ^ 2);
            parameter Real Ptable[:] = {1E-6, 1845, 3549, 5325, 7521, 9372, 11010, 12930, 14950, 16360, 18500, 18560, 20180, 22170};
            parameter Real Itable[:] = {11.0, 11.20, 12.27, 13.87, 16.41, 18.78, 21.07, 23.92, 27.05, 29.40, 32.85, 32.95, 35.92, 39.35};
            parameter Real ntable[:] = {1500, 1496, 1493, 1490, 1486, 1482, 1479, 1475, 1471, 1467, 1462, 1462, 1458, 1453};
            parameter Real ctable[:] = {0.085, 0.327, 0.506, 0.636, 0.741, 0.797, 0.831, 0.857, 0.875, 0.887, 0.896, 0.896, 0.902, 0.906};
            parameter Real etable[:] = {0, 0.7250, 0.8268, 0.8698, 0.8929, 0.9028, 0.9064, 0.9088, 0.9089, 0.9070, 0.9044, 0.9043, 0.9008, 0.8972};
          public
            output Modelica.SIunits.Power Pmech = powerSensor.power "Mechanical output";
            output Modelica.SIunits.Current I_sim = currentQuasiRMSSensor.I "Simulated current";
            output Modelica.SIunits.Current I_meas = combiTable1Ds.y[1] "Measured current";
            output Modelica.SIunits.AngularVelocity w_sim(displayUnit = "1/min") = aimc.wMechanical "Simulated speed";
            output Modelica.SIunits.AngularVelocity w_meas = combiTable1Ds.y[2] "Measured speed";
            output Real pf_sim = if noEvent(Sel > Modelica.Constants.small) then Pel / Sel else 0 "Simulated power factor";
            output Real pf_meas = combiTable1Ds.y[3] "Measured power factor";
            output Real eff_sim = if noEvent(abs(Pel) > Modelica.Constants.small) then Pmech / Pel else 0 "Simulated efficiency";
            output Real eff_meas = combiTable1Ds.y[4] "Measured efficiency";
            Machines.BasicMachines.AsynchronousInductionMachines.AIM_SquirrelCage aimc(p = aimcData.p, fsNominal = aimcData.fsNominal, Rs = aimcData.Rs, TsRef = aimcData.TsRef, alpha20s(displayUnit = "1/K") = aimcData.alpha20s, Lszero = aimcData.Lszero, Lssigma = aimcData.Lssigma, Jr = aimcData.Jr, Js = aimcData.Js, frictionParameters = aimcData.frictionParameters, phiMechanical(fixed = true), statorCoreParameters = aimcData.statorCoreParameters, strayLoadParameters = aimcData.strayLoadParameters, Lm = aimcData.Lm, Lrsigma = aimcData.Lrsigma, Rr = aimcData.Rr, TrRef = aimcData.TrRef, TsOperational = TempNominal, TrOperational = TempNominal, wMechanical(fixed = true, start = 2 * pi * aimcData.fsNominal / aimcData.p), alpha20r = aimcData.alpha20r) annotation(
              Placement(transformation(extent = {{-40, 0}, {-20, 20}}, rotation = 0)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "D") annotation(
              Placement(transformation(extent = {{-40, 20}, {-20, 40}}, rotation = 0)));
            Machines.Sensors.ElectricalPowerSensor electricalPowerSensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-30, 40})));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {-30, 70}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Sources.SineVoltage sineVoltage(final m = m, freqHz = fill(fNominal, m), V = fill(sqrt(2 / 3) * VNominal, m)) annotation(
              Placement(transformation(origin = {-70, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-70, 30})));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-70, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation(
              Placement(transformation(extent = {{-10, 0}, {10, 20}})));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = aimcData.Jr) annotation(
              Placement(transformation(extent = {{20, 0}, {40, 20}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.Torque torque annotation(
              Placement(transformation(extent = {{70, 0}, {50, 20}})));
            Modelica.Blocks.Math.Gain gain(k = -1) annotation(
              Placement(transformation(extent = {{50, -60}, {70, -40}})));
            Modelica.Blocks.Continuous.PI PI(k = 0.01, T = 0.01, initType = Modelica.Blocks.Types.Init.InitialState) annotation(
              Placement(transformation(extent = {{20, -60}, {40, -40}})));
            Modelica.Blocks.Math.Feedback feedback annotation(
              Placement(transformation(extent = {{-10, -40}, {10, -60}})));
            Modelica.Blocks.Sources.Ramp ramp(height = 1.2 * PNominal, offset = 0, startTime = 4.5, duration = 5.5) annotation(
              Placement(transformation(extent = {{-40, -60}, {-20, -40}})));
            Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds(table = {{Ptable[j], Itable[j], ntable[j], ctable[j], etable[j]} for j in 1:size(Ptable, 1)}, smoothness = Modelica.Blocks.Types.Smoothness.ContinuousDerivative) annotation(
              Placement(transformation(extent = {{20, -30}, {40, -10}})));
            parameter Utilities.ParameterRecords.AIM_SquirrelCageData aimcData(statorCoreParameters(PRef = 410, VRef = 387.9), Jr = 0.12, Rs = 0.56, alpha20s(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Copper, Lssigma = 1.52 / (2 * pi * fNominal), frictionParameters(PRef = 180, wRef = wNominal), strayLoadParameters(PRef = 0.005 * sqrt(3) * VNominal * INominal * pfNominal, IRef = INominal / sqrt(3), wRef = wNominal), Lm = 66.4 / (2 * pi * fNominal), Lrsigma = 2.31 / (2 * pi * fNominal), Rr = 0.42, alpha20r(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Aluminium) annotation(
              Placement(transformation(extent = {{-40, -30}, {-20, -10}})));
          initial equation
            aimc.i_0_s = 0;
            der(aimc.idq_sr) = zeros(2);
            der(aimc.idq_rr) = zeros(2);
          equation
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 20}, {-70, 10}}, color = {0, 0, 255}));
            connect(sineVoltage.plug_n, star.plug_p) annotation(
              Line(points = {{-70, 60}, {-70, 40}}, color = {0, 0, 255}));
            connect(terminalBox.plug_sn, aimc.plug_sn) annotation(
              Line(points = {{-36, 20}, {-36, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, aimc.plug_sp) annotation(
              Line(points = {{-24, 20}, {-24, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(currentQuasiRMSSensor.plug_n, electricalPowerSensor.plug_p) annotation(
              Line(points = {{-30, 60}, {-30, 57.5}, {-30, 57.5}, {-30, 55}, {-30, 50}, {-30, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(electricalPowerSensor.plug_nv, star.plug_p) annotation(
              Line(points = {{-40, 40}, {-70, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(electricalPowerSensor.plug_ni, terminalBox.plugSupply) annotation(
              Line(points = {{-30, 30}, {-30, 26}, {-30, 26}, {-30, 22}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(aimc.flange, powerSensor.flange_a) annotation(
              Line(points = {{-20, 10}, {-10, 10}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(powerSensor.flange_b, loadInertia.flange_a) annotation(
              Line(points = {{10, 10}, {20, 10}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(torque.flange, loadInertia.flange_b) annotation(
              Line(points = {{50, 10}, {40, 10}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(gain.y, torque.tau) annotation(
              Line(points = {{71, -50}, {80, -50}, {80, 10}, {72, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(sineVoltage.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{-70, 80}, {-30, 80}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(powerSensor.power, feedback.u2) annotation(
              Line(points = {{-8, -1}, {-8, -20}, {0, -20}, {0, -42}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(feedback.y, PI.u) annotation(
              Line(points = {{9, -50}, {18, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(PI.y, gain.u) annotation(
              Line(points = {{41, -50}, {48, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(ramp.y, feedback.u1) annotation(
              Line(points = {{-19, -50}, {-8, -50}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(powerSensor.power, combiTable1Ds.u) annotation(
              Line(points = {{-8, -1}, {-8, -20}, {18, -20}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 5.0, Interval = 0.001),
              Documentation(info = "<HTML>
<p>Test example: Asynchronous induction machine with squirrel cage - characteristics with losses</p>
<ul>
<li>Simulate for 5 seconds: The machine is started at nominal speed, flux is build up in the machine.</li>
<li>Continue the simulation for additional 5 seconds: Subsequently a load ramp is applied.</li>
<li>Compare by plotting versus Pmech:</li>
</ul>
<table>
<tr><td>Current      </td><td>I_sim   </td><td>I_meas  </td></tr>
<tr><td>Speed        </td><td>w_sim   </td><td>w_meas  </td></tr>
<tr><td>Power factor </td><td>pf_sim  </td><td>pf_meas </td></tr>
<tr><td>Efficiency   </td><td>eff_sim </td><td>eff_meas</td></tr>
</table>
<p>Machine parameters are taken from a standard 18.5 kW 400 V 50 Hz motor, simulation results are compared with measurements.</p>
<table>
<tr><td>Nominal stator current            </td><td>     32.85  </td><td>A      </td></tr>
<tr><td>Power factor                      </td><td>      0.898 </td><td>       </td></tr>
<tr><td>Speed                             </td><td>   1462.4   </td><td>rpm    </td></tr>
<tr><td>Electrical input                  </td><td> 20,443.95  </td><td>W      </td></tr>
<tr><td>Stator copper losses              </td><td>    770.13  </td><td>W      </td></tr>
<tr><td>Stator core losses                </td><td>    410.00  </td><td>W      </td></tr>
<tr><td>Rotor  copper losses              </td><td>    481.60  </td><td>W      </td></tr>
<tr><td>Stray load losses                 </td><td>    102.22  </td><td>W      </td></tr>
<tr><td>Friction losses                   </td><td>    180.00  </td><td>W      </td></tr>
<tr><td>Mechanical output                 </td><td> 18,500.00  </td><td>W      </td></tr>
<tr><td>Efficiency                        </td><td>     90.49  </td><td>%      </td></tr>
<tr><td>Nominal torque                    </td><td>    120.79  </td><td>Nm     </td></tr>
</table>
<br>
<table>
<tr><td>Stator resistance per phase       </td><td>  0.56     </td><td>&Omega;</td></tr>
<tr><td>Temperature coefficient           </td><td> copper    </td><td>       </td></tr>
<tr><td>Reference temperature             </td><td> 20        </td><td>&deg;C </td></tr>
<tr><td>Operation temperature             </td><td> 90        </td><td>&deg;C </td></tr>
<tr><td>Stator leakage reactance at 50 Hz </td><td>  1.52     </td><td>&Omega;</td></tr>
<tr><td>Main  field    reactance at 50 Hz </td><td> 66.40     </td><td>&Omega;</td></tr>
<tr><td>Rotor  leakage reactance at 50 Hz </td><td>  2.31     </td><td>&Omega;</td></tr>
<tr><td>Rotor  resistance per phase       </td><td>  0.42     </td><td>&Omega;</td></tr>
<tr><td>Temperature coefficient           </td><td> aluminium </td><td>       </td></tr>
<tr><td>Reference temperature             </td><td> 20        </td><td>&deg;C </td></tr>
<tr><td>Operation temperature             </td><td> 90        </td><td>&deg;C </td></tr>
</table>
<p>See:<br>
Anton Haumer, Christian Kral, Hansj&ouml;rg Kapeller, Thomas B&auml;uml, Johannes V. Gragger<br>
<a href=\"https://www.modelica.org/events/modelica2009/Proceedings/memorystick/pages/papers/0103/0103.pdf\">
The AdvancedMachines Library: Loss Models for Electric Machines</a><br>
Modelica 2009, 7<sup>th</sup> International Modelica Conference</p>
</HTML>"),
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-72, 100}, {68, 80}}, lineColor = {0, 0, 255}, textString = "Simulate for 5 seconds for starting the machine."), Text(extent = {{-100, -80}, {100, -100}}, lineColor = {0, 0, 255}, textString = "Continue the simulation for additional 5 seconds: a load ramp is applied.")}));
          end AIMC_withLosses;

          model AIMC_Initialize "Test example: Steady-State Initialization of AsynchronousInductionMachineSquirrelCage"
            extends Modelica.Icons.Example;
            import Modelica.Constants.pi;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.AngularVelocity wSync = 2 * pi * fNominal / aimc.p;
            parameter Modelica.SIunits.Time tStart = 0.5 "Start time";
            parameter Modelica.SIunits.Torque TLoad = 161.4 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad(displayUnit = "1/min") = 1440.45 * 2 * Modelica.Constants.pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.AsynchronousInductionMachines.AIM_SquirrelCage aimc(p = aimcData.p, fsNominal = aimcData.fsNominal, Rs = aimcData.Rs, TsRef = aimcData.TsRef, alpha20s(displayUnit = "1/K") = aimcData.alpha20s, Lszero = aimcData.Lszero, Lssigma = aimcData.Lssigma, Jr = aimcData.Jr, Js = aimcData.Js, frictionParameters = aimcData.frictionParameters, statorCoreParameters = aimcData.statorCoreParameters, strayLoadParameters = aimcData.strayLoadParameters, Lm = aimcData.Lm, Lrsigma = aimcData.Lrsigma, Rr = aimcData.Rr, TrRef = aimcData.TrRef, phiMechanical(fixed = true), TsOperational = 293.15, alpha20r = aimcData.alpha20r, TrOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {-10, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Sources.SineVoltage sineVoltage(final m = m, freqHz = fill(fNominal, m), V = fill(sqrt(2 / 3) * VNominal, m)) annotation(
              Placement(transformation(origin = {-70, 10}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-70, -20})));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-70, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Mechanics.Rotational.Sources.TorqueStep torqueStep(useSupport = false, startTime = tStart, stepTorque = -TLoad, offsetTorque = 0) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "D") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            parameter Utilities.ParameterRecords.AIM_SquirrelCageData aimcData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            aimc.wMechanical = wSync;
            aimc.i_0_s = 0;
            der(aimc.idq_sr) = zeros(2);
            der(aimc.idq_rr) = zeros(2);
          equation
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, -30}, {-70, -30}, {-70, -40}}, color = {0, 0, 255}));
            connect(sineVoltage.plug_n, star.plug_p) annotation(
              Line(points = {{-70, 0}, {-70, -10}}, color = {0, 0, 255}));
            connect(terminalBox.plug_sn, aimc.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, aimc.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-10, -28}, {-10, -19}, {-10, -10}, {-10, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(loadInertia.flange_b, torqueStep.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(aimc.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(sineVoltage.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{-70, 20}, {-10, 20}, {-10, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 1.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Steady-State Initialization of Asynchronous induction machine with squirrel cage</b><br>
The asynchronous induction machine with squirrel cage is initialized in steady-state at no-load;
at time tStart a load torque step is applied.<br>
Simulate for 1.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>aimc.wMechanical: motor's speed</li>
<li>aimc.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>AIM_SquirrelCage</i> are used.
</HTML>"));
          end AIMC_Initialize;
          annotation(
            Documentation(info = "<HTML>
This package contains test examples of asynchronous induction machines.
</HTML>"));
        end AsynchronousInductionMachines;

        package SynchronousInductionMachines "Test examples of synchronous induction machines"
          extends Modelica.Icons.ExamplesPackage;

          model SMR_Inverter "Test example: SynchronousInductionMachineReluctanceRotor with inverter"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Frequency f = 50 "Actual frequency";
            parameter Modelica.SIunits.Time tRamp = 1 "Frequency ramp";
            parameter Modelica.SIunits.Torque TLoad = 46 "Nominal load torque";
            parameter Modelica.SIunits.Time tStep = 1.2 "Time of load torque step";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.SynchronousInductionMachines.SM_ReluctanceRotor smr(p = smrData.p, fsNominal = smrData.fsNominal, Rs = smrData.Rs, TsRef = smrData.TsRef, Lszero = smrData.Lszero, Lssigma = smrData.Lssigma, Jr = smrData.Jr, Js = smrData.Js, frictionParameters = smrData.frictionParameters, phiMechanical(fixed = true), wMechanical(fixed = true), statorCoreParameters = smrData.statorCoreParameters, strayLoadParameters = smrData.strayLoadParameters, Lmd = smrData.Lmd, Lmq = smrData.Lmq, useDamperCage = smrData.useDamperCage, Lrsigmad = smrData.Lrsigmad, Lrsigmaq = smrData.Lrsigmaq, Rrd = smrData.Rrd, Rrq = smrData.Rrq, TrRef = smrData.TrRef, TsOperational = 293.15, alpha20s = smrData.alpha20s, ir(each fixed = true), TrOperational = 293.15, alpha20r = smrData.alpha20r) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {0, 30}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Machines.Sensors.RotorDisplacementAngle rotorDisplacementAngle(p = smr.p) annotation(
              Placement(transformation(origin = {20, -40}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
            Modelica.Blocks.Sources.Ramp ramp(height = f, duration = tRamp) annotation(
              Placement(transformation(extent = {{-80, 50}, {-60, 70}}, rotation = 0)));
            Machines.Utilities.VfController vfController(final m = m, VNominal = VNominal, fNominal = fNominal) annotation(
              Placement(transformation(extent = {{-40, 50}, {-20, 70}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Sources.SignalVoltage signalVoltage(final m = m) annotation(
              Placement(transformation(origin = {0, 60}, extent = {{10, 10}, {-10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.TorqueStep loadTorqueStep(startTime = tStep, stepTorque = -TLoad, useSupport = false, offsetTorque = 0) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "Y") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            parameter Utilities.ParameterRecords.SM_ReluctanceRotorData smrData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            smr.is[1:2] = zeros(2);
//conditional damper cage currents are defined as fixed start values
          equation
            connect(signalVoltage.plug_n, star.plug_p) annotation(
              Line(points = {{0, 70}, {0, 90}, {-50, 90}}, color = {0, 0, 255}));
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(ramp.y, vfController.u) annotation(
              Line(points = {{-59, 60}, {-42, 60}}, color = {0, 0, 255}));
            connect(vfController.y, signalVoltage.v) annotation(
              Line(points = {{-19, 60}, {-7, 60}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, loadTorqueStep.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(currentQuasiRMSSensor.plug_p, signalVoltage.plug_p) annotation(
              Line(points = {{0, 40}, {0, 42.5}, {0, 50}}, color = {0, 0, 255}));
            connect(smr.plug_sn, rotorDisplacementAngle.plug_n) annotation(
              Line(points = {{-16, -30}, {-16, -20}, {26, -20}, {26, -30}}, color = {0, 0, 255}));
            connect(smr.plug_sp, rotorDisplacementAngle.plug_p) annotation(
              Line(points = {{-4, -30}, {14, -30}}, color = {0, 0, 255}));
            connect(terminalBox.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-10, -28}, {-10, 0}, {0, 0}, {0, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, smr.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sn, smr.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(smr.flange, rotorDisplacementAngle.flange) annotation(
              Line(points = {{0, -40}, {10, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(smr.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 1.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Synchronous induction machine with reluctance rotor fed by an ideal inverter</b><br>
An ideal frequency inverter is modeled by using a VfController and a three-phase SignalVoltage.<br>
Frequency is raised by a ramp, causing the reluctance machine to start,
and accelerating inertias.<br>At time tStep a load step is applied.<br>
Simulate for 1.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>smr.wMechanical: motor's speed</li>
<li>smr.tauElectrical: motor's torque</li>
<li>rotorDisplacementAngle.rotorDisplacementAngle: rotor displacement angle</li>
</ul>
Default machine parameters of model <i>SM_ReluctanceRotor</i> are used.
</HTML>"));
          end SMR_Inverter;

          model SMPM_Inverter "Test example: PermanentMagnetSynchronousInductionMachine with inverter"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Frequency f = 50 "Actual frequency";
            parameter Modelica.SIunits.Time tRamp = 1 "Frequency ramp";
            parameter Modelica.SIunits.Torque TLoad = 181.4 "Nominal load torque";
            parameter Modelica.SIunits.Time tStep = 1.2 "Time of load torque step";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.SynchronousInductionMachines.SM_PermanentMagnet smpm(p = smpmData.p, fsNominal = smpmData.fsNominal, Rs = smpmData.Rs, TsRef = smpmData.TsRef, Lszero = smpmData.Lszero, Lssigma = smpmData.Lssigma, Jr = smpmData.Jr, Js = smpmData.Js, frictionParameters = smpmData.frictionParameters, phiMechanical(fixed = true), wMechanical(fixed = true), statorCoreParameters = smpmData.statorCoreParameters, strayLoadParameters = smpmData.strayLoadParameters, VsOpenCircuit = smpmData.VsOpenCircuit, Lmd = smpmData.Lmd, Lmq = smpmData.Lmq, useDamperCage = smpmData.useDamperCage, Lrsigmad = smpmData.Lrsigmad, Lrsigmaq = smpmData.Lrsigmaq, Rrd = smpmData.Rrd, Rrq = smpmData.Rrq, TrRef = smpmData.TrRef, permanentMagnetLossParameters = smpmData.permanentMagnetLossParameters, TsOperational = 293.15, alpha20s = smpmData.alpha20s, ir(each fixed = true), TrOperational = 293.15, alpha20r = smpmData.alpha20r) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {0, 30}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Machines.Sensors.RotorDisplacementAngle rotorDisplacementAngle(p = smpm.p) annotation(
              Placement(transformation(origin = {20, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Blocks.Sources.Ramp ramp(height = f, duration = tRamp) annotation(
              Placement(transformation(extent = {{-80, 50}, {-60, 70}}, rotation = 0)));
            Machines.Utilities.VfController vfController(final m = m, VNominal = VNominal, fNominal = fNominal, BasePhase = +Modelica.Constants.pi / 2) annotation(
              Placement(transformation(extent = {{-40, 50}, {-20, 70}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Sources.SignalVoltage signalVoltage(final m = m) annotation(
              Placement(transformation(origin = {0, 60}, extent = {{10, 10}, {-10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.TorqueStep loadTorqueStep(startTime = tStep, stepTorque = -TLoad, useSupport = false, offsetTorque = 0) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "Y") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            parameter Utilities.ParameterRecords.SM_PermanentMagnetData smpmData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            smpm.is[1:2] = zeros(2);
//conditional damper cage currents are defined as fixed start values
          equation
            connect(signalVoltage.plug_n, star.plug_p) annotation(
              Line(points = {{0, 70}, {0, 90}, {-50, 90}}, color = {0, 0, 255}));
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(ramp.y, vfController.u) annotation(
              Line(points = {{-59, 60}, {-42, 60}}, color = {0, 0, 255}));
            connect(vfController.y, signalVoltage.v) annotation(
              Line(points = {{-19, 60}, {-7, 60}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, loadTorqueStep.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(signalVoltage.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{0, 50}, {0, 50}, {0, 40}}, color = {0, 0, 255}));
            connect(rotorDisplacementAngle.plug_n, smpm.plug_sn) annotation(
              Line(points = {{26, -30}, {26, -20}, {-16, -20}, {-16, -30}}, color = {0, 0, 255}));
            connect(rotorDisplacementAngle.plug_p, smpm.plug_sp) annotation(
              Line(points = {{14, -30}, {-4, -30}}, color = {0, 0, 255}));
            connect(terminalBox.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-10, -28}, {-10, 0}, {0, 0}, {0, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sn, smpm.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, smpm.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(smpm.flange, rotorDisplacementAngle.flange) annotation(
              Line(points = {{0, -40}, {10, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(smpm.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 1.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Permanent magnet synchronous induction machine fed by an ideal inverter</b><br>
An ideal frequency inverter is modeled by using a VfController and a three-phase SignalVoltage.<br>
Frequency is raised by a ramp, causing the permanent magnet synchronous induction machine to start,
and accelerating inertias.<br>At time tStep a load step is applied.<br>
Simulate for 1.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>smpm.wMechanical: motor's speed</li>
<li>smpm.tauElectrical: motor's torque</li>
<li>rotorDisplacementAngle.rotorDisplacementAngle: rotor displacement angle</li>
</ul>
Default machine parameters of model <i>SM_PermanentMagnet</i> are used.
<p>
<b>In practice it is nearly impossible to drive a PMSMD without current controller.</b>
</p>
</HTML>"));
          end SMPM_Inverter;

          model SMPM_CurrentSource "Test example: PermanentMagnetSynchronousInductionMachine fed by current source"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Frequency f = 50 "Actual frequency";
            parameter Modelica.SIunits.Time tRamp = 1 "Frequency ramp";
            parameter Modelica.SIunits.Torque TLoad = 181.4 "Nominal load torque";
            parameter Modelica.SIunits.Time tStep = 1.2 "Time of load torque step";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.SynchronousInductionMachines.SM_PermanentMagnet smpm(p = smpmData.p, fsNominal = smpmData.fsNominal, TsOperational = 293.15, Rs = smpmData.Rs, TsRef = smpmData.TsRef, alpha20s = smpmData.alpha20s, Lszero = smpmData.Lszero, Lssigma = smpmData.Lssigma, Jr = smpmData.Jr, Js = smpmData.Js, frictionParameters = smpmData.frictionParameters, phiMechanical(fixed = true), wMechanical(fixed = true), statorCoreParameters = smpmData.statorCoreParameters, strayLoadParameters = smpmData.strayLoadParameters, TrOperational = 293.15, VsOpenCircuit = smpmData.VsOpenCircuit, Lmd = smpmData.Lmd, Lmq = smpmData.Lmq, useDamperCage = smpmData.useDamperCage, Lrsigmad = smpmData.Lrsigmad, Lrsigmaq = smpmData.Lrsigmaq, Rrd = smpmData.Rrd, Rrq = smpmData.Rrq, TrRef = smpmData.TrRef, alpha20r = smpmData.alpha20r, permanentMagnetLossParameters = smpmData.permanentMagnetLossParameters) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Sources.SignalCurrent signalCurrent(final m = m) annotation(
              Placement(transformation(origin = {-10, 50}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Utilities.CurrentController currentController(p = smpm.p) annotation(
              Placement(transformation(extent = {{-50, 40}, {-30, 60}})));
            Modelica.Blocks.Sources.Constant iq(k = 84.6) annotation(
              Placement(transformation(extent = {{-90, 20}, {-70, 40}})));
            Modelica.Blocks.Sources.Constant id(k = -53.5) annotation(
              Placement(transformation(extent = {{-90, 60}, {-70, 80}})));
            Sensors.VoltageQuasiRMSSensor voltageQuasiRMSSensor annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-30, -10})));
            Modelica.Electrical.MultiPhase.Basic.Star starM(final m = m) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-60, -10})));
            Modelica.Electrical.Analog.Basic.Ground groundM annotation(
              Placement(transformation(origin = {-80, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "Y") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            Machines.Sensors.RotorDisplacementAngle rotorDisplacementAngle(p = smpm.p) annotation(
              Placement(transformation(origin = {20, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Mechanics.Rotational.Sensors.AngleSensor angleSensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {10, 0})));
            Mechanics.Rotational.Sensors.TorqueSensor torqueSensor annotation(
              Placement(transformation(extent = {{10, 10}, {-10, -10}}, rotation = 180, origin = {40, -60})));
            Mechanics.Rotational.Sensors.SpeedSensor speedSensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {30, 0})));
            Mechanics.Rotational.Components.Inertia inertiaLoad(J = 0.29) annotation(
              Placement(transformation(extent = {{50, -50}, {70, -30}})));
            Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticSpeedDependentTorque(tau_nominal = -181.4, w_nominal(displayUnit = "rpm") = 157.07963267949) annotation(
              Placement(transformation(extent = {{100, -50}, {80, -30}})));
            parameter Utilities.ParameterRecords.SM_PermanentMagnetData smpmData(useDamperCage = false) annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
            Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {-10, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          equation
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(rotorDisplacementAngle.plug_n, smpm.plug_sn) annotation(
              Line(points = {{26, -30}, {26, -20}, {-16, -20}, {-16, -30}}, color = {0, 0, 255}));
            connect(rotorDisplacementAngle.plug_p, smpm.plug_sp) annotation(
              Line(points = {{14, -30}, {-4, -30}}, color = {0, 0, 255}));
            connect(terminalBox.plug_sn, smpm.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, smpm.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(smpm.flange, rotorDisplacementAngle.flange) annotation(
              Line(points = {{0, -40}, {10, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(signalCurrent.plug_p, star.plug_p) annotation(
              Line(points = {{-10, 60}, {-10, 90}, {-50, 90}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(angleSensor.flange, rotorDisplacementAngle.flange) annotation(
              Line(points = {{10, -10}, {10, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(angleSensor.phi, currentController.phi) annotation(
              Line(points = {{10, 11}, {10, 30}, {-40, 30}, {-40, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(id.y, currentController.id_rms) annotation(
              Line(points = {{-69, 70}, {-60, 70}, {-60, 56}, {-52, 56}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(iq.y, currentController.iq_rms) annotation(
              Line(points = {{-69, 30}, {-60, 30}, {-60, 44}, {-52, 44}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(groundM.p, terminalBox.starpoint) annotation(
              Line(points = {{-70, -28}, {-19, -28}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(smpm.flange, torqueSensor.flange_a) annotation(
              Line(points = {{0, -40}, {30, -40}, {30, -60}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(voltageQuasiRMSSensor.plug_p, terminalBox.plugSupply) annotation(
              Line(points = {{-20, -10}, {-10, -10}, {-10, -28}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(starM.plug_p, voltageQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-50, -10}, {-40, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(starM.pin_n, groundM.p) annotation(
              Line(points = {{-70, -10}, {-70, -28}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(currentController.y, signalCurrent.i) annotation(
              Line(points = {{-29, 50}, {-17, 50}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(speedSensor.flange, smpm.flange) annotation(
              Line(points = {{30, -10}, {30, -40}, {0, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(quadraticSpeedDependentTorque.flange, inertiaLoad.flange_b) annotation(
              Line(points = {{80, -40}, {70, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(torqueSensor.flange_b, inertiaLoad.flange_a) annotation(
              Line(points = {{50, -60}, {50, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(signalCurrent.plug_n, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{-10, 40}, {-10, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(currentQuasiRMSSensor.plug_n, voltageQuasiRMSSensor.plug_p) annotation(
              Line(points = {{-10, -10}, {-20, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.0, Interval = 0.001),
              Documentation(info = "<html>
<p>A synchronous induction machine with permanent magnets accelerates a quadratic speed dependent load from standstill.
The rms values of d- and q-current in rotor fixed coordinate system are converted to three-phase currents,
and fed to the machine. The result shows that the torque is influenced by the q-current,
whereas the stator voltage is influenced by the d-current.</p>
<p>
Default machine parameters of model <a href=\"modelica://Modelica.Electrical.Machines.BasicMachines.SynchronousInductionMachines.SM_PermanentMagnet\">SM_PermanentMagnet</a> are used.
</p>
</html>"));
          end SMPM_CurrentSource;

          model SMPM_VoltageSource "Test example: PermanentMagnetSynchronousInductionMachine fed by FOC"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.Frequency f = 50 "Actual frequency";
            parameter Modelica.SIunits.Time tRamp = 1 "Frequency ramp";
            parameter Modelica.SIunits.Torque TLoad = 181.4 "Nominal load torque";
            parameter Modelica.SIunits.Time tStep = 1.2 "Time of load torque step";
            parameter Modelica.SIunits.Inertia JLoad = 0.29 "Load's moment of inertia";
            Machines.BasicMachines.SynchronousInductionMachines.SM_PermanentMagnet smpm(phiMechanical(start = 0, fixed = true), wMechanical(start = 0, fixed = true), useSupport = false, useThermalPort = false, p = smpmData.p, fsNominal = smpmData.fsNominal, Rs = smpmData.Rs, TsRef = smpmData.TsRef, Lszero = smpmData.Lszero, Lssigma = smpmData.Lssigma, Jr = smpmData.Jr, Js = smpmData.Js, frictionParameters = smpmData.frictionParameters, statorCoreParameters = smpmData.statorCoreParameters, strayLoadParameters = smpmData.strayLoadParameters, VsOpenCircuit = smpmData.VsOpenCircuit, Lmd = smpmData.Lmd, Lmq = smpmData.Lmq, useDamperCage = smpmData.useDamperCage, Lrsigmad = smpmData.Lrsigmad, Lrsigmaq = smpmData.Lrsigmaq, Rrd = smpmData.Rrd, Rrq = smpmData.Rrq, TrRef = smpmData.TrRef, permanentMagnetLossParameters = smpmData.permanentMagnetLossParameters, TsOperational = 293.15, alpha20s = smpmData.alpha20s, TrOperational = 293.15, alpha20r = smpmData.alpha20r) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Sources.SignalVoltage signalVoltage(final m = m) annotation(
              Placement(transformation(origin = {-10, 50}, extent = {{10, 10}, {-10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Blocks.Sources.Constant iq(k = 84.6) annotation(
              Placement(transformation(extent = {{-90, 20}, {-70, 40}})));
            Modelica.Blocks.Sources.Constant id(k = -53.5) annotation(
              Placement(transformation(extent = {{-90, 60}, {-70, 80}})));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "Y") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sensors.AngleSensor angleSensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {10, 0})));
            Modelica.Mechanics.Rotational.Components.Inertia inertiaLoad(J = 0.29) annotation(
              Placement(transformation(extent = {{50, -50}, {70, -30}})));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticSpeedDependentTorque(tau_nominal = -181.4, w_nominal(displayUnit = "rpm") = 157.07963267949) annotation(
              Placement(transformation(extent = {{100, -50}, {80, -30}})));
            Modelica.Electrical.MultiPhase.Sensors.CurrentSensor currentSensor(m = m) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-10, 0})));
            Machines.Utilities.VoltageController voltageController(p = smpm.p, Ld = smpm.Lssigma + smpm.Lmd, Lq = smpm.Lssigma + smpm.Lmq, Rs = Machines.Thermal.convertResistance(smpm.Rs, smpm.TsRef, smpm.alpha20s, smpm.TsOperational), fsNominal = smpm.fsNominal, VsOpenCircuit = smpm.VsOpenCircuit) annotation(
              Placement(transformation(extent = {{-50, 40}, {-30, 60}})));
            Modelica.Mechanics.Rotational.Sensors.TorqueSensor torqueSensor annotation(
              Placement(transformation(extent = {{10, 10}, {-10, -10}}, rotation = 180, origin = {40, -60})));
            Modelica.Mechanics.Rotational.Sensors.SpeedSensor speedSensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {30, 0})));
            Machines.Sensors.RotorDisplacementAngle rotorDisplacementAngle(p = smpm.p) annotation(
              Placement(transformation(origin = {20, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundM annotation(
              Placement(transformation(origin = {-80, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star starM(final m = m) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-60, -10})));
            Machines.Sensors.VoltageQuasiRMSSensor voltageQuasiRMSSensor annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {-30, -10})));
            parameter Machines.Utilities.ParameterRecords.SM_PermanentMagnetData smpmData(useDamperCage = false) annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
            Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {-10, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          initial equation
            smpm.is[1:2] = zeros(2);
          equation
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(terminalBox.plug_sn, smpm.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, smpm.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(quadraticSpeedDependentTorque.flange, inertiaLoad.flange_b) annotation(
              Line(points = {{80, -40}, {70, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(smpm.flange, angleSensor.flange) annotation(
              Line(points = {{0, -40}, {10, -40}, {10, -10}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(star.plug_p, signalVoltage.plug_n) annotation(
              Line(points = {{-50, 90}, {-10, 90}, {-10, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(currentSensor.plug_n, terminalBox.plugSupply) annotation(
              Line(points = {{-10, -10}, {-10, -28}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(id.y, voltageController.id_rms) annotation(
              Line(points = {{-69, 70}, {-60, 70}, {-60, 56}, {-52, 56}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(iq.y, voltageController.iq_rms) annotation(
              Line(points = {{-69, 30}, {-60, 30}, {-60, 44}, {-52, 44}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(angleSensor.phi, voltageController.phi) annotation(
              Line(points = {{10, 11}, {10, 30}, {-34, 30}, {-34, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(voltageController.y, signalVoltage.v) annotation(
              Line(points = {{-29, 50}, {-17, 50}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(currentSensor.i, voltageController.iActual) annotation(
              Line(points = {{-21, 1.9984e-015}, {-46, 1.9984e-015}, {-46, 38}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(inertiaLoad.flange_a, torqueSensor.flange_b) annotation(
              Line(points = {{50, -40}, {50, -60}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(torqueSensor.flange_a, smpm.flange) annotation(
              Line(points = {{30, -60}, {30, -40}, {0, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(speedSensor.flange, smpm.flange) annotation(
              Line(points = {{30, -10}, {30, -40}, {0, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(rotorDisplacementAngle.flange, smpm.flange) annotation(
              Line(points = {{10, -40}, {0, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(rotorDisplacementAngle.plug_p, smpm.plug_sp) annotation(
              Line(points = {{14, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(rotorDisplacementAngle.plug_n, smpm.plug_sn) annotation(
              Line(points = {{26, -30}, {26, -20}, {-16, -20}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(voltageQuasiRMSSensor.plug_p, currentSensor.plug_n) annotation(
              Line(points = {{-20, -10}, {-10, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(starM.plug_p, voltageQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-50, -10}, {-40, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(groundM.p, starM.pin_n) annotation(
              Line(points = {{-70, -28}, {-70, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(currentQuasiRMSSensor.plug_n, currentSensor.plug_p) annotation(
              Line(points = {{-10, 10}, {-10, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(signalVoltage.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{-10, 40}, {-10, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.0, Interval = 0.001),
              Documentation(info = "<html>
<p>
A synchronous induction machine with permanent magnets accelerates a quadratic speed dependent load from standstill.
The rms values of d- and q-current in rotor fixed coordinate system are controlled by the voltageController,
and the output voltages fed to the machine. The result shows that the torque is influenced by the q-current,
whereas the stator voltage is influenced by the d-current.</p>
<p>
Default machine parameters of model <a href=\"modelica://Modelica.Electrical.Machines.BasicMachines.SynchronousInductionMachines.SM_PermanentMagnet\">SM_PermanentMagnet</a> are used.
</p>
</html>"));
          end SMPM_VoltageSource;

          model SMEE_Generator "Test example: ElectricalExcitedSynchronousInductionMachine as Generator"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage VNominal = 100 "Nominal RMS voltage per phase";
            parameter Modelica.SIunits.Frequency fNominal = 50 "Nominal frequency";
            parameter Modelica.SIunits.AngularVelocity wActual(displayUnit = "1/min") = 1499 * 2 * Modelica.Constants.pi / 60 "Actual speed";
            parameter Modelica.SIunits.Current Ie = 19 "Excitation current";
            parameter Modelica.SIunits.Current Ie0 = 10 "Initial excitation current";
            parameter Modelica.SIunits.Angle gamma0(displayUnit = "deg") = 0 "Initial rotor displacement angle";
            Machines.BasicMachines.SynchronousInductionMachines.SM_ElectricalExcited smee(phiMechanical(start = -(Modelica.Constants.pi + gamma0) / smee.p, fixed = true), fsNominal = smeeData.fsNominal, Rs = smeeData.Rs, TsRef = smeeData.TsRef, Lssigma = smeeData.Lssigma, Lmd = smeeData.Lmd, Lmq = smeeData.Lmq, Lrsigmad = smeeData.Lrsigmad, Lrsigmaq = smeeData.Lrsigmaq, Rrd = smeeData.Rrd, Rrq = smeeData.Rrq, TrRef = smeeData.TrRef, VsNominal = smeeData.VsNominal, IeOpenCircuit = smeeData.IeOpenCircuit, Re = smeeData.Re, TeRef = smeeData.TeRef, sigmae = smeeData.sigmae, p = 2, Jr = 0.29, Js = 0.29, useDamperCage = true, statorCoreParameters(VRef = 100), strayLoadParameters(IRef = 100), brushParameters(ILinear = 0.01), TsOperational = 293.15, alpha20s = smeeData.alpha20s, ir(each fixed = true), TrOperational = 293.15, alpha20r = smeeData.alpha20r, alpha20e = smeeData.alpha20e, TeOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Machines.Sensors.RotorDisplacementAngle rotorDisplacementAngle(p = smee.p) annotation(
              Placement(transformation(origin = {20, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundExcitation annotation(
              Placement(transformation(origin = {-90, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Sources.ConstantSpeed constantSpeed(final w_fixed = wActual) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Machines.Sensors.MechanicalPowerSensor mechanicalPowerSensor annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Machines.Sensors.ElectricalPowerSensor electricalPowerSensor annotation(
              Placement(transformation(origin = {0, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {0, 30}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Sources.SineVoltage sineVoltage(final m = m, final V = fill(VNominal * sqrt(2), m), final freqHz = fill(fNominal, m)) annotation(
              Placement(transformation(extent = {{-20, 80}, {-40, 100}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Basic.Star star(final m = m) annotation(
              Placement(transformation(extent = {{-50, 80}, {-70, 100}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Sources.RampCurrent rampCurrent(duration = 0.1, I = Ie - Ie0, offset = Ie0) annotation(
              Placement(transformation(origin = {-50, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "Y") annotation(
              Placement(transformation(extent = {{-20, -30}, {0, -10}}, rotation = 0)));
            parameter Machines.Utilities.SynchronousMachineData smeeData(SNominal = 30e3, VsNominal = 100, fsNominal = 50, IeOpenCircuit = 10, x0 = 0.1, xd = 1.6, xq = 1.6, xdTransient = 0.1375, xdSubtransient = 0.121428571, xqSubtransient = 0.148387097, Ta = 0.014171268, Td0Transient = 0.261177343, Td0Subtransient = 0.006963029, Tq0Subtransient = 0.123345081, alpha20s(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, alpha20r(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, alpha20e(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, TsSpecification = 293.15, TsRef = 293.15, TrSpecification = 293.15, TrRef = 293.15, TeSpecification = 293.15, TeRef = 293.15) annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          initial equation
            smee.is[1:2] = zeros(2);
//conditional damper cage currents are defined as fixed start values
          equation
            connect(rotorDisplacementAngle.plug_n, smee.plug_sn) annotation(
              Line(points = {{26, -30}, {26, -20}, {-16, -20}, {-16, -30}}, color = {0, 0, 255}));
            connect(rotorDisplacementAngle.plug_p, smee.plug_sp) annotation(
              Line(points = {{14, -30}, {-4, -30}}, color = {0, 0, 255}));
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-70, 90}, {-80, 90}}, color = {0, 0, 255}));
            connect(star.plug_p, sineVoltage.plug_n) annotation(
              Line(points = {{-50, 90}, {-40, 90}}, color = {0, 0, 255}));
            connect(electricalPowerSensor.plug_ni, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{0, 50}, {0, 46}, {0, 40}}, color = {0, 0, 255}));
            connect(mechanicalPowerSensor.flange_b, constantSpeed.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(sineVoltage.plug_p, electricalPowerSensor.plug_p) annotation(
              Line(points = {{-20, 90}, {0, 90}, {0, 70}}, color = {0, 0, 255}));
            connect(rampCurrent.p, groundExcitation.p) annotation(
              Line(points = {{-50, -50}, {-80, -50}}, color = {0, 0, 255}));
            connect(rampCurrent.p, smee.pin_en) annotation(
              Line(points = {{-50, -50}, {-40, -50}, {-40, -46}, {-20, -46}}, color = {0, 0, 255}));
            connect(rampCurrent.n, smee.pin_ep) annotation(
              Line(points = {{-50, -30}, {-40, -30}, {-40, -34}, {-20, -34}}, color = {0, 0, 255}));
            connect(electricalPowerSensor.plug_nv, smee.plug_sn) annotation(
              Line(points = {{-10, 60}, {-16, 60}, {-16, -30}}, color = {0, 0, 255}));
            connect(terminalBox.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{-10, -28}, {-10, 0}, {0, 0}, {0, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sn, smee.plug_sn) annotation(
              Line(points = {{-16, -30}, {-16, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, smee.plug_sp) annotation(
              Line(points = {{-4, -30}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(smee.flange, rotorDisplacementAngle.flange) annotation(
              Line(points = {{0, -40}, {10, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(smee.flange, mechanicalPowerSensor.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 30, Interval = 0.005),
              Documentation(info = "<HTML>
<b>Test example: Electrical excited synchronous induction machine as generator</b><br>
An electrically excited synchronous generator is connected to the grid and driven with constant speed.
Since speed is slightly smaller than synchronous speed corresponding to mains frequency,
rotor angle is very slowly increased. This allows to see several characteristics dependent on rotor angle.
Simulate for 30 seconds and plot (versus rotorDisplacementAngle.rotorDisplacementAngle):
<ul>
<li>smee.tauElectrical</li>
<li>currentQuasiRMSSensor.I</li>
<li>electricalPowerSensor.P</li>
<li>electricalPowerSensor.Q</li>
<li>mechanicalPowerSensor.P</li>
</ul>
Default machine parameters of model <i>SM_ElectricalExcited</i> are used.
</HTML>"));
          end SMEE_Generator;

          model SMEE_LoadDump "Test example: ElectricalExcitedSynchronousInductionMachine with voltage controller"
            extends Modelica.Icons.Example;
            import Modelica.Constants.pi;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.AngularVelocity wNominal = 2 * pi * smeeData.fsNominal / smee.p "Nominal speed";
            parameter Modelica.SIunits.Impedance ZNominal = 3 * smeeData.VsNominal ^ 2 / smeeData.SNominal "Nominal load impedance";
            parameter Real powerFactor(min = 0, max = 1) = 0.8 "Load power factor";
            parameter Modelica.SIunits.Resistance RLoad = ZNominal * powerFactor "Load resistance";
            parameter Modelica.SIunits.Inductance LLoad = ZNominal * sqrt(1 - powerFactor ^ 2) / (2 * pi * smeeData.fsNominal) "Load inductance";
            parameter Modelica.SIunits.Voltage Ve0 = smee.IeOpenCircuit * Machines.Thermal.convertResistance(smee.Re, smee.TeRef, smee.alpha20e, smee.TeOperational) "No load excitation voltage";
            parameter Real k = 2 * Ve0 / smeeData.VsNominal "Voltage controller: gain";
            parameter Modelica.SIunits.Time Ti = smeeData.Td0Transient / 2 "Voltage controller: integral time constant";
            output Real controlError = (setPointGain.y - voltageQuasiRMSSensor.V) / smeeData.VsNominal;
            Machines.BasicMachines.SynchronousInductionMachines.SM_ElectricalExcited smee(fsNominal = smeeData.fsNominal, Rs = smeeData.Rs, TsRef = smeeData.TsRef, Lssigma = smeeData.Lssigma, Lmd = smeeData.Lmd, Lmq = smeeData.Lmq, Lrsigmad = smeeData.Lrsigmad, Lrsigmaq = smeeData.Lrsigmaq, Rrd = smeeData.Rrd, Rrq = smeeData.Rrq, TrRef = smeeData.TrRef, VsNominal = smeeData.VsNominal, IeOpenCircuit = smeeData.IeOpenCircuit, Re = smeeData.Re, TeRef = smeeData.TeRef, sigmae = smeeData.sigmae, useDamperCage = true, p = 2, Jr = 0.29, Js = 0.29, statorCoreParameters(VRef = 100), strayLoadParameters(IRef = 100), brushParameters(ILinear = 0.01), TsOperational = 293.15, alpha20s = smeeData.alpha20s, TrOperational = 293.15, alpha20r = smeeData.alpha20r, alpha20e = smeeData.alpha20e, TeOperational = 293.15) annotation(
              Placement(transformation(extent = {{0, -40}, {20, -20}}, rotation = 0)));
            parameter Machines.Utilities.SynchronousMachineData smeeData(SNominal = 30e3, VsNominal = 100, fsNominal = 50, IeOpenCircuit = 10, x0 = 0.1, xd = 1.6, xq = 1.6, xdTransient = 0.1375, xdSubtransient = 0.121428571, xqSubtransient = 0.148387097, Ta = 0.014171268, Td0Transient = 0.261177343, Td0Subtransient = 0.006963029, Tq0Subtransient = 0.123345081, TsSpecification = 293.15, TsRef = 293.15, alpha20s(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, TrSpecification = 293.15, TrRef = 293.15, alpha20r(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, TeSpecification = 293.15, TeRef = 293.15, alpha20e(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero) annotation(
              Placement(transformation(extent = {{0, -70}, {20, -50}})));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "Y") annotation(
              Placement(transformation(extent = {{0, -20}, {20, 0}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-90, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.Speed speed annotation(
              Placement(transformation(extent = {{50, -40}, {30, -20}})));
            Modelica.Blocks.Sources.Ramp speedRamp(height = wNominal, duration = 1) annotation(
              Placement(transformation(extent = {{80, -40}, {60, -20}})));
            Modelica.Mechanics.Rotational.Sensors.SpeedSensor speedSensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {30, -50})));
            Modelica.Blocks.Math.Gain setPointGain(k = smeeData.VsNominal / wNominal / unitMagneticFlux) annotation(
              Placement(transformation(extent = {{-50, -90}, {-70, -70}})));
            Machines.Sensors.VoltageQuasiRMSSensor voltageQuasiRMSSensor(ToSpacePhasor1(y(each start = 1E-3, each fixed = true))) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {0, 0})));
            Modelica.Blocks.Continuous.LimPID voltageController(controllerType = Modelica.Blocks.Types.SimpleController.PI, k = k, Ti = Ti, yMax = 2.5 * Ve0, yMin = 0, initType = Modelica.Blocks.Types.InitPID.InitialState, Td = 0.001) annotation(
              Placement(transformation(extent = {{-70, -20}, {-50, -40}})));
            Modelica.Electrical.Analog.Sources.SignalVoltage excitationVoltage annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-30, -30})));
            Modelica.Electrical.Analog.Basic.Ground groundExcitation annotation(
              Placement(transformation(origin = {-30, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor annotation(
              Placement(transformation(origin = {10, 30}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Blocks.Sources.BooleanPulse loadControl(period = 4, startTime = 2) annotation(
              Placement(transformation(extent = {{-40, 70}, {-20, 90}})));
            Modelica.Electrical.MultiPhase.Ideal.CloserWithArc switch(m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m), V0 = fill(30, m), dVdt = fill(10e3, m), Vmax = fill(60, m)) annotation(
              Placement(transformation(extent = {{0, 40}, {-20, 60}})));
            Modelica.Electrical.MultiPhase.Basic.Resistor loadResistor(m = m, R = fill(RLoad, m)) annotation(
              Placement(transformation(extent = {{-30, 40}, {-50, 60}})));
            Modelica.Electrical.MultiPhase.Basic.Inductor loadInductor(m = m, L = fill(LLoad, m)) annotation(
              Placement(transformation(extent = {{-60, 40}, {-80, 60}})));
            Modelica.Electrical.MultiPhase.Basic.Star star(m = m) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-90, 30})));
          protected
            constant Modelica.SIunits.MagneticFlux unitMagneticFlux = 1 annotation(
              HideResult = true);
          initial equation
            smee.idq_sr = zeros(2);
//conditional damper cage currents are defined as fixed start values
            smee.ie = 0;
          equation
            connect(terminalBox.plug_sn, smee.plug_sn) annotation(
              Line(points = {{4, -20}, {4, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, smee.plug_sp) annotation(
              Line(points = {{16, -20}, {16, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(excitationVoltage.p, smee.pin_ep) annotation(
              Line(points = {{-30, -20}, {-20, -20}, {-20, -24}, {0, -24}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(excitationVoltage.n, smee.pin_en) annotation(
              Line(points = {{-30, -40}, {-20, -40}, {-20, -36}, {0, -36}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(excitationVoltage.n, groundExcitation.p) annotation(
              Line(points = {{-30, -40}, {-30, -50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(voltageQuasiRMSSensor.plug_n, smee.plug_sn) annotation(
              Line(points = {{0, -10}, {4, -10}, {4, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(voltageQuasiRMSSensor.plug_p, smee.plug_sp) annotation(
              Line(points = {{0, 10}, {16, 10}, {16, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plugSupply, currentQuasiRMSSensor.plug_n) annotation(
              Line(points = {{10, -18}, {10, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(smee.flange, speed.flange) annotation(
              Line(points = {{20, -30}, {30, -30}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(speed.flange, speedSensor.flange) annotation(
              Line(points = {{30, -30}, {30, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(speedRamp.y, speed.w_ref) annotation(
              Line(points = {{59, -30}, {52, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(setPointGain.y, voltageController.u_s) annotation(
              Line(points = {{-71, -80}, {-80, -80}, {-80, -30}, {-72, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(speedSensor.w, setPointGain.u) annotation(
              Line(points = {{30, -61}, {30, -80}, {-48, -80}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(voltageQuasiRMSSensor.V, voltageController.u_m) annotation(
              Line(points = {{-11, 0}, {-60, 0}, {-60, -18}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(voltageController.y, excitationVoltage.v) annotation(
              Line(points = {{-49, -30}, {-37, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(loadInductor.plug_p, loadResistor.plug_n) annotation(
              Line(points = {{-60, 50}, {-50, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(loadResistor.plug_p, switch.plug_n) annotation(
              Line(points = {{-30, 50}, {-20, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(switch.plug_p, currentQuasiRMSSensor.plug_p) annotation(
              Line(points = {{0, 50}, {10, 50}, {10, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(star.plug_p, loadInductor.plug_n) annotation(
              Line(points = {{-90, 40}, {-90, 50}, {-80, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(loadControl.y, switch.control[1]) annotation(
              Line(points = {{-19, 80}, {-10, 80}, {-10, 57}}, color = {255, 0, 255}, smooth = Smooth.None));
            connect(loadControl.y, switch.control[2]) annotation(
              Line(points = {{-19, 80}, {-10, 80}, {-10, 57}}, color = {255, 0, 255}, smooth = Smooth.None));
            connect(loadControl.y, switch.control[3]) annotation(
              Line(points = {{-19, 80}, {-10, 80}, {-10, 57}}, color = {255, 0, 255}, smooth = Smooth.None));
            connect(star.pin_n, ground.p) annotation(
              Line(points = {{-90, 20}, {-90, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 10, Interval = 0.001),
              Documentation(info = "<html>
<b>Test example: Electrical excited synchronous induction machine with voltage controller</b><br>
An electrically excited synchronous generator is started with a speed ramp, then driven with constant speed.
Voltage is controlled, the set point depends on speed. After start-up the generator is loaded, the load is rejected.
Simulate for 10 seconds and plot:
<ul>
<li>voltageQuasiRMSSensor.V</li>
<li>smee.tauElectrical</li>
<li>smee.ie</li>
</ul>
Default machine parameters of model <i>SM_ElectricalExcited</i> are used.
One could try to optimize the controller parameters.
</html>"));
          end SMEE_LoadDump;

          model SMEE_Rectifier "Test example: ElectricalExcitedSynchronousInductionMachine with rectifier"
            extends Modelica.Icons.Example;
            import Modelica.Constants.pi;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.AngularVelocity wNominal = 2 * pi * smeeData.fsNominal / smee.p "Nominal speed";
            parameter Modelica.SIunits.Voltage VDC0 = sqrt(2 * 3) * smeeData.VsNominal "No-load DC voltage";
            parameter Modelica.SIunits.Resistance RLoad = VDC0 ^ 2 / smeeData.SNominal "Load resistance";
            parameter Modelica.SIunits.Voltage Ve0 = smee.IeOpenCircuit * Machines.Thermal.convertResistance(smee.Re, smee.TeRef, smee.alpha20e, smee.TeOperational) "No load excitation voltage";
            parameter Real k = 2 * Ve0 / smeeData.VsNominal "Voltage controller: gain";
            parameter Modelica.SIunits.Time Ti = smeeData.Td0Transient / 2 "Voltage controller: integral time constant";
            Machines.BasicMachines.SynchronousInductionMachines.SM_ElectricalExcited smee(fsNominal = smeeData.fsNominal, Rs = smeeData.Rs, TsRef = smeeData.TsRef, Lssigma = smeeData.Lssigma, Lmd = smeeData.Lmd, Lmq = smeeData.Lmq, Lrsigmad = smeeData.Lrsigmad, Lrsigmaq = smeeData.Lrsigmaq, Rrd = smeeData.Rrd, Rrq = smeeData.Rrq, TrRef = smeeData.TrRef, VsNominal = smeeData.VsNominal, IeOpenCircuit = smeeData.IeOpenCircuit, Re = smeeData.Re, TeRef = smeeData.TeRef, sigmae = smeeData.sigmae, useDamperCage = true, p = 2, Jr = 0.29, Js = 0.29, statorCoreParameters(VRef = 100), strayLoadParameters(IRef = 100), brushParameters(ILinear = 0.01), TsOperational = 293.15, alpha20s = smeeData.alpha20s, ir(each fixed = true), TrOperational = 293.15, alpha20r = smeeData.alpha20r, alpha20e = smeeData.alpha20e, TeOperational = 293.15) annotation(
              Placement(transformation(extent = {{0, -40}, {20, -20}}, rotation = 0)));
            parameter Machines.Utilities.SynchronousMachineData smeeData(SNominal = 30e3, VsNominal = 100, fsNominal = 50, IeOpenCircuit = 10, x0 = 0.1, xd = 1.6, xq = 1.6, xdTransient = 0.1375, xdSubtransient = 0.121428571, xqSubtransient = 0.148387097, Ta = 0.014171268, Td0Transient = 0.261177343, Td0Subtransient = 0.006963029, Tq0Subtransient = 0.123345081, TsSpecification = 293.15, TsRef = 293.15, alpha20s(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, TrSpecification = 293.15, TrRef = 293.15, alpha20r(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, TeSpecification = 293.15, TeRef = 293.15, alpha20e(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero) annotation(
              Placement(transformation(extent = {{0, -70}, {20, -50}})));
            Machines.Utilities.TerminalBox terminalBox(terminalConnection = "Y") annotation(
              Placement(transformation(extent = {{0, -20}, {20, 0}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-20, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
            Modelica.Mechanics.Rotational.Sources.Speed speed annotation(
              Placement(transformation(extent = {{50, -40}, {30, -20}})));
            Blocks.Sources.Constant constantSpeed(k = wNominal) annotation(
              Placement(transformation(extent = {{80, -40}, {60, -20}})));
            Modelica.Mechanics.Rotational.Sensors.SpeedSensor speedSensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {30, -50})));
            Modelica.Blocks.Math.Gain setPointGain(k = smeeData.VsNominal / wNominal / unitMagneticFlux) annotation(
              Placement(transformation(extent = {{-50, -90}, {-70, -70}})));
            Modelica.Blocks.Continuous.LimPID voltageController(controllerType = Modelica.Blocks.Types.SimpleController.PI, k = k, Ti = Ti, yMax = 2.5 * Ve0, yMin = 0, initType = Modelica.Blocks.Types.InitPID.InitialState, Td = 0.001) annotation(
              Placement(transformation(extent = {{-70, -20}, {-50, -40}})));
            Modelica.Electrical.Analog.Sources.SignalVoltage excitationVoltage annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-30, -30})));
            Modelica.Electrical.Analog.Basic.Ground groundExcitation annotation(
              Placement(transformation(origin = {-30, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Basic.Star star1(m = m) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-20, 90})));
            Modelica.Electrical.MultiPhase.Ideal.IdealDiode idealDiode1(m = m, Ron = fill(1E-5, m), Goff = fill(1E-5, m), Vknee = fill(0, m)) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, 80})));
            Modelica.Electrical.MultiPhase.Ideal.IdealDiode idealDiode2(m = m, Ron = fill(1E-5, m), Goff = fill(1E-5, m), Vknee = fill(0, m)) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, 40})));
            Modelica.Electrical.MultiPhase.Basic.Star star2(m = m) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-20, 30})));
            Modelica.Electrical.Analog.Basic.Capacitor capacitor1(C = 2 * 10E-6, v(fixed = true, start = 0)) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-40, 80})));
            Modelica.Electrical.Analog.Basic.Capacitor capacitor2(C = 2 * 10E-6, v(fixed = true, start = 0)) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-40, 40})));
            Modelica.Electrical.Analog.Basic.Resistor resistor(R = RLoad) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-50, 60})));
            Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 270, origin = {-80, 60})));
            Modelica.Blocks.Continuous.Filter filter(analogFilter = Modelica.Blocks.Types.AnalogFilter.CriticalDamping, filterType = Modelica.Blocks.Types.FilterType.LowPass, order = 2, f_cut = 20, gain = 1 / sqrt(2 * 3), normalized = true) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-60, 0})));
          protected
            constant Modelica.SIunits.MagneticFlux unitMagneticFlux = 1 annotation(
              HideResult = true);
          initial equation
            smee.is[1:2] = zeros(2);
//conditional damper cage currents are defined as fixed start values
            smee.ie = 0;
          equation
            connect(terminalBox.plug_sn, smee.plug_sn) annotation(
              Line(points = {{4, -20}, {4, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(terminalBox.plug_sp, smee.plug_sp) annotation(
              Line(points = {{16, -20}, {16, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(excitationVoltage.p, smee.pin_ep) annotation(
              Line(points = {{-30, -20}, {-20, -20}, {-20, -24}, {0, -24}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(excitationVoltage.n, smee.pin_en) annotation(
              Line(points = {{-30, -40}, {-20, -40}, {-20, -36}, {0, -36}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(excitationVoltage.n, groundExcitation.p) annotation(
              Line(points = {{-30, -40}, {-30, -50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(smee.flange, speed.flange) annotation(
              Line(points = {{20, -30}, {30, -30}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(speed.flange, speedSensor.flange) annotation(
              Line(points = {{30, -30}, {30, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(constantSpeed.y, speed.w_ref) annotation(
              Line(points = {{59, -30}, {52, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(setPointGain.y, voltageController.u_s) annotation(
              Line(points = {{-71, -80}, {-80, -80}, {-80, -30}, {-72, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(speedSensor.w, setPointGain.u) annotation(
              Line(points = {{30, -61}, {30, -80}, {-48, -80}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(voltageController.y, excitationVoltage.v) annotation(
              Line(points = {{-49, -30}, {-37, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(idealDiode1.plug_p, idealDiode2.plug_n) annotation(
              Line(points = {{0, 70}, {0, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(idealDiode2.plug_p, star2.plug_p) annotation(
              Line(points = {{0, 30}, {-10, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(idealDiode1.plug_n, star1.plug_p) annotation(
              Line(points = {{0, 90}, {-10, 90}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(capacitor2.n, star2.pin_n) annotation(
              Line(points = {{-40, 30}, {-30, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(capacitor1.p, star1.pin_n) annotation(
              Line(points = {{-40, 90}, {-30, 90}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(capacitor1.n, capacitor2.p) annotation(
              Line(points = {{-40, 70}, {-40, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(capacitor1.n, ground.p) annotation(
              Line(points = {{-40, 70}, {-40, 60}, {-30, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(filter.y, voltageController.u_m) annotation(
              Line(points = {{-60, -11}, {-60, -18}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(voltageSensor.v, filter.u) annotation(
              Line(points = {{-70, 60}, {-60, 60}, {-60, 12}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(terminalBox.plugSupply, idealDiode2.plug_n) annotation(
              Line(points = {{10, -18}, {10, 60}, {0, 60}, {0, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(resistor.p, capacitor1.p) annotation(
              Line(points = {{-50, 70}, {-50, 90}, {-40, 90}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(resistor.n, capacitor2.n) annotation(
              Line(points = {{-50, 50}, {-50, 30}, {-40, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(voltageSensor.n, capacitor2.n) annotation(
              Line(points = {{-80, 50}, {-80, 30}, {-40, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(voltageSensor.p, capacitor1.p) annotation(
              Line(points = {{-80, 70}, {-80, 90}, {-40, 90}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 1.1, Interval = 0.0001),
              Documentation(info = "<html>
<p><b>Test example: Electrical excited synchronous induction machine with voltage controller</b></p><p>An electrically excited synchronous generator is driven with constant speed. Voltage is controlled, the set point depends on speed. The generator is loaded with a rectifier.</p>
<p>Default machine parameters of model <i>SM_ElectricalExcited</i> are used. </p>
</html>"));
          end SMEE_Rectifier;
          annotation(
            Documentation(info = "<HTML>
This package contains test examples of synchronous induction machines.
</HTML>"));
        end SynchronousInductionMachines;

        package DCMachines "Test examples of DC machines"
          extends Modelica.Icons.ExamplesPackage;

          model DCPM_Start "Test example: DC with permanent magnet starting with voltage ramp"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Voltage Va = 100 "Actual armature voltage";
            parameter Modelica.SIunits.Time tStart = 0.2 "Start of armature voltage ramp";
            parameter Modelica.SIunits.Time tRamp = 0.8 "Armature voltage ramp";
            parameter Modelica.SIunits.Torque TLoad = 63.66 "Nominal load torque";
            parameter Modelica.SIunits.Time tStep = 1.5 "Time of load torque step";
            parameter Modelica.SIunits.Inertia JLoad = 0.15 "Load's moment of inertia";
            Machines.BasicMachines.DCMachines.DC_PermanentMagnet dcpm(VaNominal = dcpmData.VaNominal, IaNominal = dcpmData.IaNominal, wNominal = dcpmData.wNominal, TaNominal = dcpmData.TaNominal, Ra = dcpmData.Ra, TaRef = dcpmData.TaRef, La = dcpmData.La, Jr = dcpmData.Jr, useSupport = false, Js = dcpmData.Js, frictionParameters = dcpmData.frictionParameters, coreParameters = dcpmData.coreParameters, strayLoadParameters = dcpmData.strayLoadParameters, brushParameters = dcpmData.brushParameters, TaOperational = 293.15, alpha20a = dcpmData.alpha20a, phiMechanical(fixed = true), wMechanical(fixed = true), ia(fixed = true)) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Modelica.Blocks.Sources.Ramp ramp(duration = tRamp, height = Va, startTime = tStart) annotation(
              Placement(transformation(extent = {{-80, 60}, {-60, 80}}, rotation = 0)));
            Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
              Placement(transformation(extent = {{0, 30}, {-20, 50}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-70, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.TorqueStep loadTorqueStep(startTime = tStep, stepTorque = -TLoad, useSupport = false, offsetTorque = 0) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            parameter Utilities.ParameterRecords.DcPermanentMagnetData dcpmData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          equation
            connect(ramp.y, signalVoltage.v) annotation(
              Line(points = {{-59, 70}, {-10, 70}, {-10, 47}}, color = {0, 0, 255}));
            connect(signalVoltage.p, dcpm.pin_ap) annotation(
              Line(points = {{0, 40}, {0, -20}, {-4, -20}, {-4, -30}}, color = {0, 0, 255}));
            connect(signalVoltage.n, ground.p) annotation(
              Line(points = {{-20, 40}, {-60, 40}}, color = {0, 0, 255}));
            connect(dcpm.pin_an, signalVoltage.n) annotation(
              Line(points = {{-16, -30}, {-16, -20}, {-20, -20}, {-20, 40}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, loadTorqueStep.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(dcpm.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.0, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Permanent magnet DC machine started with an armature voltage ramp</b><br>
A voltage ramp is applied to the armature, causing the DC machine to start,
and accelerating inertias.<br>At time tStep a load step is applied.<br>
Simulate for 2 seconds and plot (versus time):
<ul>
<li>dcpm.ia: armature current</li>
<li>dcpm.wMechanical: motor's speed</li>
<li>dcpm.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>DC_PermanentMagnet</i> are used.
</HTML>"));
          end DCPM_Start;

          model DCEE_Start "Test example: DC with electrical excitation starting with voltage ramp"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Voltage Va = 100 "Actual armature voltage";
            parameter Modelica.SIunits.Time tStart = 0.2 "Start of armature voltage ramp";
            parameter Modelica.SIunits.Time tRamp = 0.8 "Armature voltage ramp";
            parameter Modelica.SIunits.Voltage Ve = 100 "Actual excitation voltage";
            parameter Modelica.SIunits.Torque TLoad = 63.66 "Nominal load torque";
            parameter Modelica.SIunits.Time tStep = 1.5 "Time of load torque step";
            parameter Modelica.SIunits.Inertia JLoad = 0.15 "Load's moment of inertia";
            Machines.BasicMachines.DCMachines.DC_ElectricalExcited dcee(VaNominal = dceeData.VaNominal, IaNominal = dceeData.IaNominal, wNominal = dceeData.wNominal, TaNominal = dceeData.TaNominal, Ra = dceeData.Ra, TaRef = dceeData.TaRef, La = dceeData.La, Jr = dceeData.Jr, useSupport = false, Js = dceeData.Js, frictionParameters = dceeData.frictionParameters, coreParameters = dceeData.coreParameters, strayLoadParameters = dceeData.strayLoadParameters, brushParameters = dceeData.brushParameters, IeNominal = dceeData.IeNominal, Re = dceeData.Re, TeRef = dceeData.TeRef, Le = dceeData.Le, sigmae = dceeData.sigmae, TaOperational = 293.15, alpha20a = dceeData.alpha20a, phiMechanical(fixed = true), wMechanical(fixed = true), ia(fixed = true), alpha20e = dceeData.alpha20e, TeOperational = 293.15, ie(fixed = true)) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Modelica.Blocks.Sources.Ramp ramp(duration = tRamp, height = Va, startTime = tStart) annotation(
              Placement(transformation(extent = {{-80, 60}, {-60, 80}}, rotation = 0)));
            Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
              Placement(transformation(extent = {{0, 30}, {-20, 50}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-70, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Sources.ConstantVoltage constantVoltage(V = Ve) annotation(
              Placement(transformation(origin = {-40, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundExcitation annotation(
              Placement(transformation(origin = {-70, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.TorqueStep loadTorqueStep(startTime = tStep, stepTorque = -TLoad, useSupport = false, offsetTorque = 0) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            parameter Utilities.ParameterRecords.DcElectricalExcitedData dceeData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          equation
            connect(ramp.y, signalVoltage.v) annotation(
              Line(points = {{-59, 70}, {-10, 70}, {-10, 47}}, color = {0, 0, 255}));
            connect(signalVoltage.p, dcee.pin_ap) annotation(
              Line(points = {{0, 40}, {0, -20}, {-4, -20}, {-4, -30}}, color = {0, 0, 255}));
            connect(signalVoltage.n, ground.p) annotation(
              Line(points = {{-20, 40}, {-60, 40}}, color = {0, 0, 255}));
            connect(dcee.pin_an, ground.p) annotation(
              Line(points = {{-16, -30}, {-16, -20}, {-20, -20}, {-20, 40}, {-60, 40}}, color = {0, 0, 255}));
            connect(constantVoltage.n, groundExcitation.p) annotation(
              Line(points = {{-40, -50}, {-60, -50}}, color = {0, 0, 255}));
            connect(dcee.pin_ep, constantVoltage.p) annotation(
              Line(points = {{-20, -34}, {-30, -34}, {-30, -30}, {-40, -30}}, color = {0, 0, 255}));
            connect(dcee.pin_en, constantVoltage.n) annotation(
              Line(points = {{-20, -46}, {-30, -46}, {-30, -50}, {-40, -50}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, loadTorqueStep.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(dcee.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.0, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Electrically separate excited DC machine started with an armature voltage ramp</b><br>
A voltage ramp is applied to the armature, causing the DC machine to start,
and accelerating inertias.<br>At time tStep a load step is applied.<br>
Simulate for 2 seconds and plot (versus time):
<ul>
<li>dcee.ia: armature current</li>
<li>dcee.wMechanical: motor's speed</li>
<li>dcee.tauElectrical: motor's torque</li>
<li>dcee.ie: excitation current</li>
</ul>
Default machine parameters of model <i>DC_ElectricalExcited</i> are used.
</HTML>"));
          end DCEE_Start;

          model DCSE_Start "Test example: DC with serial excitation starting with voltage ramp"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Voltage Va = 100 "Actual armature voltage";
            parameter Modelica.SIunits.Time tStart = 0.1 "Start of resistance ramp";
            parameter Modelica.SIunits.Time tRamp = 0.9 "Resistance ramp";
            parameter Modelica.SIunits.Torque TLoad = 63.66 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad(displayUnit = "1/min") = 1410 * 2 * Modelica.Constants.pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.15 "Load's moment of inertia";
            Machines.BasicMachines.DCMachines.DC_SeriesExcited dcse(VaNominal = dcseData.VaNominal, IaNominal = dcseData.IaNominal, wNominal = dcseData.wNominal, TaNominal = dcseData.TaNominal, TeNominal = dcseData.TeNominal, Ra = dcseData.Ra, TaRef = dcseData.TaRef, La = dcseData.La, Jr = dcseData.Jr, useSupport = false, Js = dcseData.Js, frictionParameters = dcseData.frictionParameters, coreParameters = dcseData.coreParameters, strayLoadParameters = dcseData.strayLoadParameters, brushParameters = dcseData.brushParameters, Re = dcseData.Re, TeRef = dcseData.TeRef, Le = dcseData.Le, sigmae = dcseData.sigmae, TaOperational = 293.15, alpha20a = dcseData.alpha20a, phiMechanical(fixed = true), wMechanical(fixed = true), ia(fixed = true), alpha20e = dcseData.alpha20e, TeOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Modelica.Blocks.Sources.Ramp ramp(duration = tRamp, startTime = tStart, height = -1, offset = 1) annotation(
              Placement(transformation(extent = {{60, 0}, {40, 20}}, rotation = 0)));
            Modelica.Electrical.Analog.Sources.ConstantVoltage constantVoltage(V = Va) annotation(
              Placement(transformation(extent = {{0, 50}, {-20, 30}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-70, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticLoadTorque(w_nominal = wLoad, TorqueDirection = false, tau_nominal = -TLoad, useSupport = false) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.VariableResistor variableResistor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {0, 10})));
            parameter Utilities.ParameterRecords.DcSeriesExcitedData dcseData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          equation
            connect(constantVoltage.n, ground.p) annotation(
              Line(points = {{-20, 40}, {-60, 40}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, quadraticLoadTorque.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(dcse.pin_an, dcse.pin_ep) annotation(
              Line(points = {{-16, -30}, {-20, -30}, {-20, -34}}, color = {0, 0, 255}));
            connect(dcse.pin_en, constantVoltage.n) annotation(
              Line(points = {{-20, -46}, {-30, -46}, {-30, -20}, {-20, -20}, {-20, 40}}, color = {0, 0, 255}));
            connect(dcse.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(constantVoltage.p, variableResistor.p) annotation(
              Line(points = {{0, 40}, {0, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(variableResistor.n, dcse.pin_ap) annotation(
              Line(points = {{0, 0}, {0, -20}, {-4, -20}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(ramp.y, variableResistor.R) annotation(
              Line(points = {{39, 10}, {11, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.0, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Series excited DC machine started with a series resistor</b><br>
At constant source voltage, a series resistor limiting the armature current, is reduced according to a ramp, causing the DC machine to start,
and accelerating inertias against load torque quadratic dependent on speed, finally reaching nominal speed.<br>
Simulate for 2 seconds and plot (versus time):
<ul>
<li>dcse.ia: armature current</li>
<li>dcse.wMechanical: motor's speed</li>
<li>dcse.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>DC_SeriesExcited</i> are used.
</HTML>"));
          end DCSE_Start;

          model DCSE_SinglePhase "Test example: DC with serial excitation starting with voltage ramp"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Voltage Va = 100 "Actual armature voltage RMS";
            parameter Modelica.SIunits.Time tStart = 0.1 "Start of resistance ramp";
            parameter Modelica.SIunits.Time tRamp = 0.9 "Resistance ramp";
            parameter Modelica.SIunits.Torque TLoad = 63.66 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad(displayUnit = "1/min") = 1410 * 2 * Modelica.Constants.pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.15 "Load's moment of inertia";
            Machines.BasicMachines.DCMachines.DC_SeriesExcited dcse(VaNominal = dcseData.VaNominal, IaNominal = dcseData.IaNominal, wNominal = dcseData.wNominal, TaNominal = dcseData.TaNominal, TeNominal = dcseData.TeNominal, Ra = dcseData.Ra, TaRef = dcseData.TaRef, La = dcseData.La, Jr = dcseData.Jr, useSupport = false, Js = dcseData.Js, frictionParameters = dcseData.frictionParameters, coreParameters = dcseData.coreParameters, strayLoadParameters = dcseData.strayLoadParameters, brushParameters = dcseData.brushParameters, Re = dcseData.Re, TeRef = dcseData.TeRef, Le = dcseData.Le, sigmae = dcseData.sigmae, TaOperational = 293.15, alpha20a = dcseData.alpha20a, phiMechanical(fixed = true), wMechanical(fixed = true), ia(fixed = true), alpha20e = dcseData.alpha20e, TeOperational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -50}, {0, -30}}, rotation = 0)));
            Modelica.Blocks.Sources.Ramp ramp(duration = tRamp, startTime = tStart, height = -1, offset = 1) annotation(
              Placement(transformation(extent = {{60, 0}, {40, 20}}, rotation = 0)));
            Modelica.Electrical.Analog.Sources.SineVoltage constantVoltage(V = sqrt(2) * Va, freqHz = 50) annotation(
              Placement(transformation(extent = {{0, 50}, {-20, 30}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-70, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{40, -50}, {60, -30}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticLoadTorque(w_nominal = wLoad, TorqueDirection = false, tau_nominal = -TLoad, useSupport = false) annotation(
              Placement(transformation(extent = {{90, -50}, {70, -30}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.VariableResistor variableResistor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {0, 10})));
            parameter Utilities.ParameterRecords.DcSeriesExcitedData dcseData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          equation
            connect(constantVoltage.n, ground.p) annotation(
              Line(points = {{-20, 40}, {-60, 40}}, color = {0, 0, 255}));
            connect(loadInertia.flange_b, quadraticLoadTorque.flange) annotation(
              Line(points = {{60, -40}, {70, -40}}, color = {0, 0, 0}));
            connect(dcse.pin_an, dcse.pin_ep) annotation(
              Line(points = {{-16, -30}, {-20, -30}, {-20, -34}}, color = {0, 0, 255}));
            connect(dcse.pin_en, constantVoltage.n) annotation(
              Line(points = {{-20, -46}, {-30, -46}, {-30, -20}, {-20, -20}, {-20, 40}}, color = {0, 0, 255}));
            connect(dcse.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, -40}, {40, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(constantVoltage.p, variableResistor.p) annotation(
              Line(points = {{0, 40}, {0, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(variableResistor.n, dcse.pin_ap) annotation(
              Line(points = {{0, 0}, {0, -20}, {-4, -20}, {-4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(ramp.y, variableResistor.R) annotation(
              Line(points = {{39, 10}, {11, 10}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.0, Interval = 0.0005),
              Documentation(info = "<HTML>
<b>Test example: Series excited DC machine at singlephase AC voltage started with a series resistor</b><br>
At sinusoidal source voltage, a series resistor limiting the armature current, is reduced according to a ramp, causing the DC machine to start,
and accelerating inertias against load torque quadratic dependent on speed, finally reaching nominal speed.<br>
Simulate for 2 seconds and plot (versus time):
<ul>
<li>dcse.ia: armature current</li>
<li>dcse.wMechanical: motor's speed</li>
<li>dcse.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>DC_SeriesExcited</i> are used.<br>
<b>Note:</b><br>
Since both the field and the armature current are sinusoidal, the waveform of the torque is the square of sine.
Due to the additional inductive voltage drops, output of the motor is lower, compared to the same motor (DCSE_Start) at DC voltage.
</HTML>"));
          end DCSE_SinglePhase;

          /*
            model DC_CompareCharacteristics
              "Test example: Compare torque-speed characteristic of DC motors"
              extends Modelica.Icons.Example;
              parameter Modelica.SIunits.Voltage Va=100 "Actual armature voltage";
              parameter Modelica.SIunits.Voltage Ve=100 "Actual excitation voltage";
              parameter Modelica.SIunits.AngularVelocity w0=Modelica.SIunits.Conversions.from_rpm(1500)
                "No-load speed";
              parameter Modelica.SIunits.Torque TLoad=63.66 "Nominal load torque";
              parameter Modelica.SIunits.Time tStart=0.5 "Start of load torque ramp ramp";
              parameter Modelica.SIunits.Time tRamp=2.0 "Load torque ramp";
              parameter Modelica.SIunits.Inertia JLoad=0.15 "Load's moment of inertia";

              Machines.BasicMachines.DCMachines.DC_ElectricalExcited dcee(wMechanical(start=
                     w0, fixed=true), ie(start=1, fixed=true))
                annotation (Placement(transformation(extent={{-20,-10},{0,10}},
                      rotation=0)));
              Modelica.Electrical.Analog.Sources.ConstantVoltage armatureVoltage(V=Va)
                annotation (Placement(transformation(extent={{10,-10},{-10,10}},
                                                                               rotation=90,
                    origin={-80,70})));
              Modelica.Electrical.Analog.Basic.Ground groundArmature
                annotation (Placement(transformation(
                    origin={-80,40},
                    extent={{-10,-10},{10,10}},
                    rotation=0)));
              Modelica.Electrical.Analog.Sources.ConstantVoltage excitationVoltage(V=Ve)
                annotation (Placement(transformation(
                    origin={-80,-50},
                    extent={{-10,-10},{10,10}},
                    rotation=270)));
              Modelica.Electrical.Analog.Basic.Ground groundExcitation
                annotation (Placement(transformation(
                    origin={-80,-80},
                    extent={{-10,-10},{10,10}},
                    rotation=0)));
              Modelica.Mechanics.Rotational.Components.Inertia loadInertia1(J=JLoad)
                annotation (Placement(transformation(extent={{10,-10},{30,10}},
                      rotation=0)));
              Modelica.Mechanics.Rotational.Sources.Torque loadTorque1(useSupport=false)
                annotation (Placement(transformation(extent={{60,-10},{40,10}}, rotation=0)));
              Modelica.Blocks.Sources.Ramp ramp(
                startTime=tStart,
                height=-TLoad,
                duration=tRamp,
                offset=0) annotation (Placement(transformation(extent={{100,-10},{80,10}})));
            equation
              connect(loadInertia1.flange_b, loadTorque1.flange)
                annotation (Line(points={{30,0},{30,0},{40,0}},
                                                             color={0,0,0}));
              connect(dcee.flange, loadInertia1.flange_a)
                                                         annotation (Line(
                  points={{0,0},{10,0}},
                  color={0,0,0},
                  smooth=Smooth.None));

              connect(ramp.y, loadTorque1.tau)
                                              annotation (Line(
                  points={{79,0},{62,0}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(armatureVoltage.n, groundArmature.p) annotation (Line(
                  points={{-80,60},{-80,50}},
                  color={0,0,255},
                  smooth=Smooth.None));
              connect(excitationVoltage.n, groundExcitation.p) annotation (Line(
                  points={{-80,-60},{-80,-70}},
                  color={0,0,255},
                  smooth=Smooth.None));
              connect(armatureVoltage.p, dcee.pin_ap) annotation (Line(
                  points={{-80,80},{-30,80},{-30,20},{-4,20},{-4,10}},
                  color={0,0,255},
                  smooth=Smooth.None));
              connect(armatureVoltage.n, dcee.pin_an) annotation (Line(
                  points={{-80,60},{-40,60},{-40,10},{-16,10}},
                  color={0,0,255},
                  smooth=Smooth.None));
              connect(excitationVoltage.p, dcee.pin_ep) annotation (Line(
                  points={{-80,-40},{-60,-40},{-60,6},{-20,6}},
                  color={0,0,255},
                  smooth=Smooth.None));
              connect(excitationVoltage.n, dcee.pin_en) annotation (Line(
                  points={{-80,-60},{-50,-60},{-50,-6},{-20,-6}},
                  color={0,0,255},
                  smooth=Smooth.None));
              annotation (
                experiment(StopTime=3, Interval=0.001),
                Documentation(info="<HTML>
          <b>Test example: Compare characteristic of DC motors</b><br>
          The motors are started at no-load speed, then a load ramp is applied.<br>
          Simulate for 3 seconds and plot (versus time):
          <ul>
          <li>dcxx.ia: armature current</li>
          <li>dcxx.wMechanical: motor's speed</li>
          <li>dcxx.tauElectrical: motor's torque</li>
          </ul>
          Default machine parameters are used.
          </HTML>"));
            end DC_CompareCharacteristics;
          */

          model DCPM_Temperature "Test example: Investigate temperature dependency of a DCPM motor"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Voltage Va = 100 "Actual armature voltage";
            parameter Modelica.SIunits.Voltage Ve = 100 "Actual excitation voltage";
            parameter Modelica.SIunits.AngularVelocity w0 = Modelica.SIunits.Conversions.from_rpm(1500) "No-load speed";
            parameter Modelica.SIunits.Torque TLoad = 63.66 "Nominal load torque";
            parameter Modelica.SIunits.Inertia JLoad = 0.15 "Load's moment of inertia";
            Machines.BasicMachines.DCMachines.DC_PermanentMagnet dcpm(wMechanical(start = w0, fixed = true), VaNominal = dcpmData.VaNominal, IaNominal = dcpmData.IaNominal, wNominal = dcpmData.wNominal, TaNominal = dcpmData.TaNominal, Ra = dcpmData.Ra, TaRef = dcpmData.TaRef, La = dcpmData.La, Jr = dcpmData.Jr, useSupport = false, Js = dcpmData.Js, frictionParameters = dcpmData.frictionParameters, coreParameters = dcpmData.coreParameters, strayLoadParameters = dcpmData.strayLoadParameters, brushParameters = dcpmData.brushParameters, phiMechanical(fixed = true), ia(fixed = true), TaOperational = 293.15, alpha20a = dcpmData.alpha20a, useThermalPort = true) annotation(
              Placement(transformation(extent = {{-20, -10}, {0, 10}}, rotation = 0)));
            Modelica.Electrical.Analog.Sources.ConstantVoltage armatureVoltage(V = Va) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-80, 70})));
            Modelica.Electrical.Analog.Basic.Ground groundArmature annotation(
              Placement(transformation(origin = {-80, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{10, -10}, {30, 10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.TorqueStep loadTorque(useSupport = false, stepTorque = -TLoad, offsetTorque = 0, startTime = 0.1) annotation(
              Placement(transformation(extent = {{60, -10}, {40, 10}}, rotation = 0)));
            Machines.Thermal.DCMachines.ThermalAmbientDCPM thermalAmbientDCPM(useTemperatureInputs = true, Ta = 293.15, Tpm = 293.15) annotation(
              Placement(transformation(extent = {{-20, -40}, {0, -20}})));
            Modelica.Blocks.Sources.Exponentials exponential(offset = 293.15, outMax = 60, riseTime = 3600, riseTimeConst = 0.5, fallTimeConst = 0.5, startTime = 0.1) annotation(
              Placement(transformation(extent = {{-60, -60}, {-40, -40}})));
            Modelica.Blocks.Sources.Constant const(k = 293.15) annotation(
              Placement(transformation(extent = {{40, -60}, {20, -40}})));
            parameter Utilities.ParameterRecords.DcPermanentMagnetData dcpmData(alpha20a(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Copper, TaNominal = 353.15, TaRef = 353.15) annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          equation
            connect(loadInertia.flange_b, loadTorque.flange) annotation(
              Line(points = {{30, 0}, {30, 0}, {40, 0}}, color = {0, 0, 0}));
            connect(dcpm.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, 0}, {10, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(armatureVoltage.n, groundArmature.p) annotation(
              Line(points = {{-80, 60}, {-80, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armatureVoltage.p, dcpm.pin_ap) annotation(
              Line(points = {{-80, 80}, {-4, 80}, {-4, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armatureVoltage.n, dcpm.pin_an) annotation(
              Line(points = {{-80, 60}, {-16, 60}, {-16, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(exponential.y, thermalAmbientDCPM.TArmature) annotation(
              Line(points = {{-39, -50}, {-18, -50}, {-18, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(const.y, thermalAmbientDCPM.TPermanentMagnet) annotation(
              Line(points = {{19, -50}, {-10, -50}, {-10, -40}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(dcpm.thermalPort, thermalAmbientDCPM.thermalPort) annotation(
              Line(points = {{-10, -10}, {-10, -20}}, color = {195, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 3.0, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Investigate influence of armature temperature on a DCPM motor</b><br>
The motor starts at no-load speed, then a load step is applied.<br>
Beginning with the load step, the armature temperature rises exponentially from 20 degC to 80 degC.<br>
Simulate for 3 seconds and plot (versus time):
<ul>
<li>dcpm.ia: armature current</li>
<li>dcpm.wMechanical: motor's speed</li>
<li>dcpm.tauElectrical: motor's torque</li>
<li>thermalAmbientDCPM.Q_flow_a: motor's armature losses</li>
</ul>
Default machine parameters are used, but:
<ul>
<li>The armature winding material is set to Copper.</li>
<li>Armature reference temperature is set to 80 degC.</li>
<li>Nominal armature temperature is set to 80 degC.</li>
</ul>
So the machine is at the beginning in cold condition, ending in warm condition
(with the same armature resistance as the unmodified machine).
</HTML>"));
          end DCPM_Temperature;

          model DCPM_Cooling "Test example: Cooling of a DCPM motor"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Voltage Va = 100 "Actual armature voltage";
            parameter Modelica.SIunits.Voltage Ve = 100 "Actual excitation voltage";
            parameter Modelica.SIunits.AngularVelocity w0 = Modelica.SIunits.Conversions.from_rpm(1500) "No-load speed";
            parameter Modelica.SIunits.Torque TLoad = 63.66 "Nominal load torque";
            parameter Modelica.SIunits.Inertia JLoad = 0.15 "Load's moment of inertia";
            parameter Modelica.SIunits.Temperature TAmbient = 293.15 "Ambient temperature";
            parameter Modelica.SIunits.HeatCapacity Ca = 20 "Armature's heat capacity";
            parameter Modelica.SIunits.HeatCapacity Cc = 50 "Core's heat capacity";
            final parameter Modelica.SIunits.Power Losses = dcpm.Ra * dcpm.IaNominal ^ 2 "Nominal Losses";
            final parameter Modelica.SIunits.Temperature T0 = 293.15 "Reference temperature 20 degC";
            final parameter Modelica.SIunits.TemperatureDifference dTCoolant = 10 "Coolant's temperature rise";
            final parameter Modelica.SIunits.TemperatureDifference dTArmature = dcpm.TaNominal - T0 - dTCoolant / 2 "Armature's temperature rise over coolant";
            parameter Modelica.SIunits.ThermalConductance G_armature_core = 2 * Losses / dTArmature "Heat conductance armature - core";
            parameter Modelica.SIunits.ThermalConductance G_core_cooling = 2 * Losses / dTArmature "Heat conductance core - cooling";
            parameter Modelica.SIunits.VolumeFlowRate CoolantFlow = 50 "Coolant flow";
            Machines.BasicMachines.DCMachines.DC_PermanentMagnet dcpm(wMechanical(start = w0, fixed = true), VaNominal = dcpmData.VaNominal, IaNominal = dcpmData.IaNominal, wNominal = dcpmData.wNominal, TaNominal = dcpmData.TaNominal, Ra = dcpmData.Ra, TaRef = dcpmData.TaRef, La = dcpmData.La, Jr = dcpmData.Jr, useSupport = false, Js = dcpmData.Js, frictionParameters = dcpmData.frictionParameters, coreParameters = dcpmData.coreParameters, strayLoadParameters = dcpmData.strayLoadParameters, brushParameters = dcpmData.brushParameters, phiMechanical(fixed = true), ia(fixed = true), TaOperational = 293.15, alpha20a = dcpmData.alpha20a, useThermalPort = true) annotation(
              Placement(transformation(extent = {{-20, 20}, {0, 40}}, rotation = 0)));
            Modelica.Electrical.Analog.Sources.ConstantVoltage armatureVoltage(V = Va) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-80, 70})));
            Modelica.Electrical.Analog.Basic.Ground groundArmature annotation(
              Placement(transformation(origin = {-80, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J = JLoad) annotation(
              Placement(transformation(extent = {{10, 20}, {30, 40}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.Torque loadTorque(useSupport = false) annotation(
              Placement(transformation(extent = {{60, 20}, {40, 40}}, rotation = 0)));
            Modelica.Blocks.Sources.Pulse pulse(amplitude = -1.5 * TLoad, offset = 0, period = 1) annotation(
              Placement(transformation(extent = {{90, 20}, {70, 40}})));
            Modelica.Thermal.HeatTransfer.Components.HeatCapacitor armature(C = Ca, T(start = TAmbient, fixed = true)) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-50, -40})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor armatureCore(G = G_armature_core) annotation(
              Placement(transformation(extent = {{-40, -40}, {-20, -20}})));
            Modelica.Thermal.HeatTransfer.Components.HeatCapacitor core(C = Cc, T(start = TAmbient, fixed = true)) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-10, -40})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor coreCooling(G = G_core_cooling) annotation(
              Placement(transformation(extent = {{0, -40}, {20, -20}})));
            Modelica.Thermal.FluidHeatFlow.Sources.Ambient inlet(constantAmbientTemperature = TAmbient, constantAmbientPressure = 0) annotation(
              Placement(transformation(extent = {{-10, -80}, {-30, -60}})));
            Modelica.Thermal.FluidHeatFlow.Sources.VolumeFlow volumeFlow(T0 = TAmbient, constantVolumeFlow = CoolantFlow, m = 0) annotation(
              Placement(transformation(extent = {{0, -80}, {20, -60}})));
            Modelica.Thermal.FluidHeatFlow.Components.HeatedPipe cooling(tapT = 0.5, T0 = TAmbient, m = 0, h_g = 0, V_flowLaminar = 0.1, dpLaminar(displayUnit = "Pa") = 0.1, V_flowNominal = 1, dpNominal(displayUnit = "Pa") = 1, T0fixed = false) annotation(
              Placement(transformation(extent = {{30, -60}, {50, -80}})));
            Modelica.Thermal.FluidHeatFlow.Sources.Ambient outlet(constantAmbientTemperature = TAmbient, constantAmbientPressure = 0) annotation(
              Placement(transformation(extent = {{60, -80}, {80, -60}})));
            Modelica.Thermal.HeatTransfer.Sources.FixedTemperature fixedTemperature(T = TAmbient) annotation(
              Placement(transformation(extent = {{42, -10}, {22, 10}})));
          protected
            Machines.Interfaces.DCMachines.ThermalPortDCPM thermalPort annotation(
              Placement(transformation(extent = {{-14, -4}, {-6, 4}})));
          public
            parameter Utilities.ParameterRecords.DcPermanentMagnetData dcpmData(alpha20a(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Copper, TaNominal = 353.15, TaRef = 353.15) annotation(
              Placement(transformation(extent = {{-60, 20}, {-40, 40}})));
          equation
            connect(loadInertia.flange_b, loadTorque.flange) annotation(
              Line(points = {{30, 30}, {30, 30}, {40, 30}}, color = {0, 0, 0}));
            connect(dcpm.flange, loadInertia.flange_a) annotation(
              Line(points = {{0, 30}, {10, 30}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(armatureVoltage.n, groundArmature.p) annotation(
              Line(points = {{-80, 60}, {-80, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armatureVoltage.p, dcpm.pin_ap) annotation(
              Line(points = {{-80, 80}, {-4, 80}, {-4, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armatureVoltage.n, dcpm.pin_an) annotation(
              Line(points = {{-80, 60}, {-16, 60}, {-16, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armature.port, armatureCore.port_a) annotation(
              Line(points = {{-50, -30}, {-40, -30}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(armatureCore.port_b, core.port) annotation(
              Line(points = {{-20, -30}, {-10, -30}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(core.port, coreCooling.port_a) annotation(
              Line(points = {{-10, -30}, {0, -30}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(pulse.y, loadTorque.tau) annotation(
              Line(points = {{69, 30}, {62, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(coreCooling.port_b, cooling.heatPort) annotation(
              Line(points = {{20, -30}, {40, -30}, {40, -60}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(cooling.flowPort_b, outlet.flowPort) annotation(
              Line(points = {{50, -70}, {60, -70}}, color = {255, 0, 0}, smooth = Smooth.None));
            connect(inlet.flowPort, volumeFlow.flowPort_a) annotation(
              Line(points = {{-10, -70}, {0, -70}}, color = {255, 0, 0}, smooth = Smooth.None));
            connect(volumeFlow.flowPort_b, cooling.flowPort_a) annotation(
              Line(points = {{20, -70}, {30, -70}}, color = {255, 0, 0}, smooth = Smooth.None));
            connect(dcpm.thermalPort, thermalPort) annotation(
              Line(points = {{-10, 20}, {-10, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armature.port, thermalPort.heatPortArmature) annotation(
              Line(points = {{-50, -30}, {-50, 0}, {-10, 0}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(core.port, thermalPort.heatPortCore) annotation(
              Line(points = {{-10, -30}, {-10, 0}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(fixedTemperature.port, thermalPort.heatPortStrayLoad) annotation(
              Line(points = {{22, 0}, {-10, 0}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(fixedTemperature.port, thermalPort.heatPortFriction) annotation(
              Line(points = {{22, 0}, {-10, 0}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(fixedTemperature.port, thermalPort.heatPortBrush) annotation(
              Line(points = {{22, 0}, {-10, 0}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(fixedTemperature.port, thermalPort.heatPortPermanentMagnet) annotation(
              Line(points = {{22, 0}, {-10, 0}}, color = {191, 0, 0}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 25, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Demonstrate cooling of a DCPM motor</b><br>
The motor starts at no-load speed, then load pulses are applied.<br>
The cooling circuit consists of armature's thermal capacitance,
a thermal conductance between armature and core, core's thermal capacitance and
a thermal conductance between core and coolant.
The coolant flow circuit consists of inlet, volume flow, a pipe connected to the core and the outlet.<br>
<b>Please note:</b>
<ul>
<li>All unused heat ports of the thermal port (i.e., without loss sources in the machine: brush, stray, friction, permanent magnet) have to be connected to a constant temperature source.</li>
<li>The thermal capacitances (i.e., time constants) are unusual small to provide short simulation time!</li>
<li>The coolant is a theoretical coolant with specific mass = 1 kg/m3 and cp = 1 J/kg.K.</li>
<li>The thermal conductances as well as the coolant flow are parametrized such way, that:</li>
</ul>
<ol>
<li>the total coolant's temperature rise is 10 K (over coolant inlet)</li>
<li>the core's temperature rise is 27.5 K (over coolant's average temperature between inlet and outlet)</li>
<li>the armature's temperature rise is 55 K (over coolant's average temperature between inlet and outlet)</li>
</ol>
Simulate for 25 seconds and plot (versus time):
<ul>
<li>armature.T: armature temperature</li>
<li>core.T: core temperature</li>
<li>cooling.T: coolant temperature at outlet</li>
</ul>
Therefore the armature temperature would reach nominal armature temperature at constant nominal load.<br>
Default machine parameters are used, but:
<ul>
<li>The armature winding material is set to Copper.</li>
<li>Armature reference temperature is set to 80 degC.</li>
<li>Nominal armature temperature is set to 80 degC.</li>
</ul>
</HTML>"));
          end DCPM_Cooling;

          model DCPM_QuasiStationary "Test example: Compare DCPM motors transient - quasistationary"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Voltage Va = 100 "Actual armature voltage";
            parameter Modelica.SIunits.Voltage Ve = 100 "Actual excitation voltage";
            parameter Modelica.SIunits.AngularVelocity w0 = Modelica.SIunits.Conversions.from_rpm(1500) "No-load speed";
            parameter Modelica.SIunits.Torque TLoad = 63.66 "Nominal load torque";
            parameter Modelica.SIunits.Inertia JLoad = 0.15 "Load's moment of inertia";
            Machines.BasicMachines.DCMachines.DC_PermanentMagnet dcpm1(VaNominal = dcpmData.VaNominal, IaNominal = dcpmData.IaNominal, wNominal = dcpmData.wNominal, TaNominal = dcpmData.TaNominal, Ra = dcpmData.Ra, TaRef = dcpmData.TaRef, La = dcpmData.La, Jr = dcpmData.Jr, useSupport = false, Js = dcpmData.Js, frictionParameters = dcpmData.frictionParameters, coreParameters = dcpmData.coreParameters, strayLoadParameters = dcpmData.strayLoadParameters, brushParameters = dcpmData.brushParameters, phiMechanical(fixed = true), ia(fixed = true), TaOperational = 293.15, alpha20a = dcpmData.alpha20a, wMechanical(fixed = true, start = w0)) annotation(
              Placement(transformation(extent = {{-20, 20}, {0, 40}}, rotation = 0)));
            Modelica.Electrical.Analog.Sources.ConstantVoltage armatureVoltage(V = Va) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-80, 50})));
            Modelica.Electrical.Analog.Basic.Ground groundArmature annotation(
              Placement(transformation(origin = {-80, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia1(J = JLoad) annotation(
              Placement(transformation(extent = {{10, 20}, {30, 40}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.Torque loadTorque1(useSupport = false) annotation(
              Placement(transformation(extent = {{60, 20}, {40, 40}}, rotation = 0)));
            Modelica.Blocks.Sources.Pulse pulse(amplitude = -1.5 * TLoad, offset = 0, period = 1) annotation(
              Placement(transformation(extent = {{100, -10}, {80, 10}})));
            Machines.BasicMachines.QuasiStationaryDCMachines.DC_PermanentMagnet dcpm2(VaNominal = dcpmData.VaNominal, IaNominal = dcpmData.IaNominal, wNominal = dcpmData.wNominal, TaNominal = dcpmData.TaNominal, Ra = dcpmData.Ra, TaRef = dcpmData.TaRef, La = dcpmData.La, Jr = dcpmData.Jr, useSupport = false, Js = dcpmData.Js, frictionParameters = dcpmData.frictionParameters, coreParameters = dcpmData.coreParameters, strayLoadParameters = dcpmData.strayLoadParameters, brushParameters = dcpmData.brushParameters, phiMechanical(fixed = true), wMechanical(fixed = true, start = w0), TaOperational = 293.15, alpha20a = dcpmData.alpha20a) annotation(
              Placement(transformation(extent = {{-20, -40}, {0, -20}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia2(J = JLoad) annotation(
              Placement(transformation(extent = {{10, -40}, {30, -20}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.Torque loadTorque2(useSupport = false) annotation(
              Placement(transformation(extent = {{60, -40}, {40, -20}}, rotation = 0)));
            parameter Utilities.ParameterRecords.DcPermanentMagnetData dcpmData annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}})));
          equation
            connect(loadInertia1.flange_b, loadTorque1.flange) annotation(
              Line(points = {{30, 30}, {30, 30}, {40, 30}}, color = {0, 0, 0}));
            connect(dcpm1.flange, loadInertia1.flange_a) annotation(
              Line(points = {{0, 30}, {10, 30}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(armatureVoltage.n, groundArmature.p) annotation(
              Line(points = {{-80, 40}, {-80, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armatureVoltage.p, dcpm1.pin_ap) annotation(
              Line(points = {{-80, 60}, {-4, 60}, {-4, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armatureVoltage.n, dcpm1.pin_an) annotation(
              Line(points = {{-80, 40}, {-16, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pulse.y, loadTorque1.tau) annotation(
              Line(points = {{79, 0}, {70, 0}, {70, 30}, {62, 30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(loadInertia2.flange_b, loadTorque2.flange) annotation(
              Line(points = {{30, -30}, {30, -30}, {40, -30}}, color = {0, 0, 0}));
            connect(dcpm2.flange, loadInertia2.flange_a) annotation(
              Line(points = {{0, -30}, {10, -30}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(pulse.y, loadTorque2.tau) annotation(
              Line(points = {{79, 0}, {70, 0}, {70, -30}, {62, -30}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(armatureVoltage.p, dcpm2.pin_ap) annotation(
              Line(points = {{-80, 60}, {-40, 60}, {-40, 0}, {-4, 0}, {-4, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(armatureVoltage.n, dcpm2.pin_an) annotation(
              Line(points = {{-80, 40}, {-60, 40}, {-60, -20}, {-16, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.0, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Compare DCPM motors transient and quasistationary</b><br>
The motors start at no-load speed, then load pulses are applied.<br>
Simulate for 2 seconds and plot (versus time):
<ul>
<li>dcpm1.ia: armature current of transient model</li>
<li>dcpm1.wMechanical: motor's speed of transient model</li>
<li>dcpm1.tauElectrical: motor's torque of transient model</li>
<li>dcpm2.ia: armature current of quasistationary model</li>
<li>dcpm2.wMechanical: motor's speed of quasistationary model</li>
<li>dcpm2.tauElectrical: motor's torque of quasistationary model</li>
</ul>
</HTML>"));
          end DCPM_QuasiStationary;

          model DCPM_withLosses "Test example: Investigate influence of losses on DCPM motor performance"
            extends Modelica.Icons.Example;
            import Modelica.Constants.pi;
            parameter Modelica.SIunits.Voltage Va = 100 "Actual armature voltage";
            parameter Modelica.SIunits.Time tStart = 0.2 "Start of armature voltage ramp";
            parameter Modelica.SIunits.Time tRamp = 0.8 "Armature voltage ramp";
            parameter Modelica.SIunits.Torque TLoad1 = 63.66 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad1 = 1425 * 2 * pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Torque TLoad2 = 61.30 "Nominal load torque";
            parameter Modelica.SIunits.AngularVelocity wLoad2 = 1417.5 * 2 * pi / 60 "Nominal load speed";
            parameter Modelica.SIunits.Inertia JLoad = 0.15 "Load's moment of inertia";
            Machines.BasicMachines.DCMachines.DC_PermanentMagnet dcpm1(VaNominal = dcpmData1.VaNominal, IaNominal = dcpmData1.IaNominal, wNominal = dcpmData1.wNominal, TaNominal = dcpmData1.TaNominal, Ra = dcpmData1.Ra, TaRef = dcpmData1.TaRef, La = dcpmData1.La, Jr = dcpmData1.Jr, useSupport = false, Js = dcpmData1.Js, frictionParameters = dcpmData1.frictionParameters, coreParameters = dcpmData1.coreParameters, strayLoadParameters = dcpmData1.strayLoadParameters, brushParameters = dcpmData1.brushParameters, TaOperational = 293.15, alpha20a = dcpmData1.alpha20a, phiMechanical(fixed = true), wMechanical(fixed = true), ia(fixed = true)) annotation(
              Placement(transformation(extent = {{0, 0}, {20, 20}}, rotation = 0)));
            Modelica.Blocks.Sources.Ramp ramp(duration = tRamp, height = Va, startTime = tStart) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {-70, 70})));
            Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-40, 70})));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(origin = {-60, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia1(J = JLoad) annotation(
              Placement(transformation(extent = {{30, 0}, {50, 20}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque loadTorque1(useSupport = false, tau_nominal = -TLoad1, TorqueDirection = false, w_nominal = wLoad1) annotation(
              Placement(transformation(extent = {{80, 0}, {60, 20}}, rotation = 0)));
            Machines.BasicMachines.DCMachines.DC_PermanentMagnet dcpm2(VaNominal = dcpmData2.VaNominal, IaNominal = dcpmData2.IaNominal, wNominal = dcpmData2.wNominal, TaNominal = dcpmData2.TaNominal, Ra = dcpmData2.Ra, TaRef = dcpmData2.TaRef, La = dcpmData2.La, Jr = dcpmData2.Jr, useSupport = false, Js = dcpmData2.Js, frictionParameters = dcpmData2.frictionParameters, coreParameters = dcpmData2.coreParameters, strayLoadParameters = dcpmData2.strayLoadParameters, brushParameters = dcpmData2.brushParameters, alpha20a = dcpmData2.alpha20a, phiMechanical(fixed = true), wMechanical(fixed = true), ia(fixed = true), TaOperational = 368.15, core(v(start = 0))) annotation(
              Placement(transformation(extent = {{0, -60}, {20, -40}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Components.Inertia loadInertia2(J = JLoad) annotation(
              Placement(transformation(extent = {{30, -60}, {50, -40}}, rotation = 0)));
            Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque loadTorque2(useSupport = false, tau_nominal = -TLoad2, TorqueDirection = false, w_nominal = wLoad2) annotation(
              Placement(transformation(extent = {{80, -60}, {60, -40}}, rotation = 0)));
            parameter Utilities.ParameterRecords.DcPermanentMagnetData dcpmData1 annotation(
              Placement(transformation(extent = {{0, 60}, {20, 80}})));
            parameter Utilities.ParameterRecords.DcPermanentMagnetData dcpmData2(Ra = 0.03864, alpha20a(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Copper, wNominal = 148.44025288212, TaNominal = 368.15, frictionParameters(PRef = 100), coreParameters(PRef = 200), strayLoadParameters(PRef = 50), brushParameters(V = 0.5)) annotation(
              Placement(transformation(extent = {{0, -100}, {20, -80}})));
          equation
            connect(ramp.y, signalVoltage.v) annotation(
              Line(points = {{-59, 70}, {-47, 70}}, color = {0, 0, 255}));
            connect(signalVoltage.n, ground.p) annotation(
              Line(points = {{-40, 60}, {-40, 60}, {-40, 40}, {-60, 40}}, color = {0, 0, 255}));
            connect(loadInertia1.flange_b, loadTorque1.flange) annotation(
              Line(points = {{50, 10}, {60, 10}}, color = {0, 0, 0}));
            connect(dcpm1.flange, loadInertia1.flange_a) annotation(
              Line(points = {{20, 10}, {30, 10}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(loadInertia2.flange_b, loadTorque2.flange) annotation(
              Line(points = {{50, -50}, {60, -50}}, color = {0, 0, 0}));
            connect(dcpm2.flange, loadInertia2.flange_a) annotation(
              Line(points = {{20, -50}, {30, -50}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(signalVoltage.p, dcpm1.pin_ap) annotation(
              Line(points = {{-40, 80}, {-20, 80}, {-20, 40}, {16, 40}, {16, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(signalVoltage.p, dcpm2.pin_ap) annotation(
              Line(points = {{-40, 80}, {-20, 80}, {-20, -20}, {16, -20}, {16, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(signalVoltage.n, dcpm1.pin_an) annotation(
              Line(points = {{-40, 60}, {-40, 20}, {4, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(signalVoltage.n, dcpm2.pin_an) annotation(
              Line(points = {{-40, 60}, {-40, -40}, {4, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              experiment(StopTime = 2.0, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Investigate influence of losses on DCPM motor performance</b><br>
Both motors are started with a voltage ramp applied to the armature, causing the DC machines to start,
and accelerating inertias. Both machines are loading with a quadratic speed dependent load torque.<br>
The first machine <code>dcpm1</code> uses default machine parameters of model <i>DC_PermanentMagnet</i>,
the second machine <code>dcpm2</code> is parametrized with additional losses:<br>
<table>
<tr><td>                            </td><td>   dcpm1</td><td>   dcpm2</td><td>     </td></tr>
<tr><td>Armature voltage            </td><td>     100</td><td>     100</td><td>    V</td></tr>
<tr><td>Armature current            </td><td>     100</td><td>     100</td><td>    A</td></tr>
<tr><td>Inner voltage               </td><td>    95.0</td><td>    94.5</td><td>    V</td></tr>
<tr><td>Nominal speed               </td><td>  1425.0</td><td>  1417.5</td><td>  rpm</td></tr>
<tr><td>Armature resistance         </td><td> 0.05000</td><td> 0.03864</td><td>  Ohm</td></tr>
<tr><td>Temperature coefficient     </td><td>     n/a</td><td> 0.00392</td><td>  1/K</td></tr>
<tr><td>Reference temperature       </td><td>     n/a</td><td>      20</td><td> degC</td></tr>
<tr><td>Operation temperature       </td><td>     n/a</td><td>      95</td><td> degC</td></tr>
<tr><td>Brush voltage drop          </td><td>     n/a</td><td>     0.5</td><td>    V</td></tr>
<tr><td>Electrical input            </td><td>  10,000</td><td>  10,000</td><td>    W</td></tr>
<tr><td>Armature copper losses      </td><td>     500</td><td>     500</td><td>    W</td></tr>
<tr><td>Core losses                 </td><td>     n/a</td><td>     200</td><td>    W</td></tr>
<tr><td>Stray load losses           </td><td>     n/a</td><td>      50</td><td>    W</td></tr>
<tr><td>Friction losses             </td><td>     n/a</td><td>     100</td><td>    W</td></tr>
<tr><td>Brush losses                </td><td>     n/a</td><td>      50</td><td>    W</td></tr>
<tr><td>Mechanical output           </td><td>   9,500</td><td>   9,100</td><td>    W</td></tr>
<tr><td>Nominal torque              </td><td>   63,66</td><td>   61,30</td><td>   Nm</td></tr>
</table>
<br>
Note: The reference values (voltage, current, speed) are already propagated to the loss records,
using the nominal operation point.<br>
See:<br>
Anton Haumer, Christian Kral, Hansj&ouml;rg Kapeller, Thomas B&auml;uml, Johannes V. Gragger<br>
<a href=\"https://www.modelica.org/events/modelica2009/Proceedings/memorystick/pages/papers/0103/0103.pdf\">
The AdvancedMachines Library: Loss Models for Electric Machines</a><br>
Modelica 2009, 7<sup>th</sup> International Modelica Conference
</HTML>"));
          end DCPM_withLosses;
          annotation(
            Documentation(info = "<HTML>
This package contains test examples of DC machines.
</HTML>"));
        end DCMachines;

        package Transformers "Test examples of transformers"
          extends Modelica.Icons.ExamplesPackage;

          model TransformerTestbench "Transformer Testbench"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Resistance RL[3] = fill(1 / 3, 3) "Load resistance";
            Modelica.Electrical.MultiPhase.Sources.SineVoltage source(freqHz = fill(50, 3), V = fill(sqrt(2 / 3) * 100, 3)) annotation(
              Placement(transformation(origin = {-90, -10}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star starS annotation(
              Placement(transformation(origin = {-90, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundS annotation(
              Placement(transformation(extent = {{-100, -80}, {-80, -60}}, rotation = 0)));
            Machines.Sensors.ElectricalPowerSensor electricalPowerSensorS annotation(
              Placement(transformation(extent = {{-90, 0}, {-70, 20}}, rotation = 0)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensorS annotation(
              Placement(transformation(extent = {{-60, 20}, {-40, 0}}, rotation = 0)));
            Machines.Sensors.VoltageQuasiRMSSensor voltageQuasiRMSSensorS annotation(
              Placement(transformation(origin = {-50, -30}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
            Modelica.Electrical.MultiPhase.Basic.Delta deltaS annotation(
              Placement(transformation(origin = {-50, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Resistor earth(R = 1e6) annotation(
              Placement(transformation(origin = {0, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundT annotation(
              Placement(transformation(extent = {{-10, -80}, {10, -60}}, rotation = 0)));
            Machines.Sensors.VoltageQuasiRMSSensor voltageRMSSensorL annotation(
              Placement(transformation(origin = {50, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Basic.Delta deltaL annotation(
              Placement(transformation(origin = {50, -10}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
            Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensorL annotation(
              Placement(transformation(extent = {{40, 20}, {60, 0}}, rotation = 0)));
            Machines.Sensors.ElectricalPowerSensor electricalPowerSensorL annotation(
              Placement(transformation(extent = {{70, 0}, {90, 20}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Basic.Resistor load(R = RL) annotation(
              Placement(transformation(origin = {90, -10}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star starL annotation(
              Placement(transformation(origin = {90, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundL annotation(
              Placement(transformation(extent = {{80, -80}, {100, -60}}, rotation = 0)));
            parameter Machines.Utilities.TransformerData transformerData(C1 = Modelica.Utilities.Strings.substring(transformer.VectorGroup, 1, 1), C2 = Modelica.Utilities.Strings.substring(transformer.VectorGroup, 2, 2), f = 50, V1 = 100, V2 = 100, SNominal = 30E3, v_sc = 0.05, P_sc = 300) annotation(
              Placement(transformation(extent = {{-10, 40}, {10, 60}}, rotation = 0)));
            BasicMachines.Transformers.Dy.Dy01 transformer(n = transformerData.n, R1 = transformerData.R1, L1sigma = transformerData.L1sigma, R2 = transformerData.R2, L2sigma = transformerData.L2sigma, T1Ref = 293.15, alpha20_1(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T2Ref = 293.15, alpha20_2(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T1Operational = 293.15, T2Operational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -10}, {20, 30}}, rotation = 0)));
          initial equation
            transformer.i2[1:2] = zeros(2);
          equation
            connect(starS.pin_n, groundS.p) annotation(
              Line(points = {{-90, -50}, {-90, -60}}, color = {0, 0, 255}));
            connect(source.plug_n, starS.plug_p) annotation(
              Line(points = {{-90, -20}, {-90, -30}}, color = {0, 0, 255}));
            connect(starL.pin_n, groundL.p) annotation(
              Line(points = {{90, -50}, {90, -60}}, color = {0, 0, 255}));
            connect(load.plug_n, starL.plug_p) annotation(
              Line(points = {{90, -20}, {90, -30}}, color = {0, 0, 255}));
            connect(earth.n, groundT.p) annotation(
              Line(points = {{0, -50}, {0, -50}, {0, -60}}, color = {0, 0, 255}));
            connect(electricalPowerSensorS.plug_nv, starS.plug_p) annotation(
              Line(points = {{-80, 0}, {-80, -30}, {-90, -30}}, color = {0, 0, 255}));
            connect(source.plug_p, electricalPowerSensorS.plug_p) annotation(
              Line(points = {{-90, 0}, {-90, 10}}, color = {0, 0, 255}));
            connect(electricalPowerSensorS.plug_ni, currentQuasiRMSSensorS.plug_p) annotation(
              Line(points = {{-70, 10}, {-60, 10}}, color = {0, 0, 255}));
            connect(currentQuasiRMSSensorL.plug_n, electricalPowerSensorL.plug_p) annotation(
              Line(points = {{60, 10}, {70, 10}}, color = {0, 0, 255}));
            connect(electricalPowerSensorL.plug_ni, load.plug_p) annotation(
              Line(points = {{90, 10}, {90, 0}}, color = {0, 0, 255}));
            connect(electricalPowerSensorL.plug_nv, starL.plug_p) annotation(
              Line(points = {{80, 0}, {80, -30}, {90, -30}}, color = {0, 0, 255}));
            connect(currentQuasiRMSSensorS.plug_n, transformer.plug1) annotation(
              Line(points = {{-40, 10}, {-20, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(transformer.plug2, currentQuasiRMSSensorL.plug_p) annotation(
              Line(points = {{20, 10}, {40, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(deltaS.plug_p, voltageQuasiRMSSensorS.plug_n) annotation(
              Line(points = {{-60, -10}, {-60, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(deltaS.plug_n, voltageQuasiRMSSensorS.plug_p) annotation(
              Line(points = {{-40, -10}, {-40, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(currentQuasiRMSSensorS.plug_n, deltaS.plug_n) annotation(
              Line(points = {{-40, 10}, {-40, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(currentQuasiRMSSensorL.plug_p, deltaL.plug_n) annotation(
              Line(points = {{40, 10}, {40, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(deltaL.plug_n, voltageRMSSensorL.plug_p) annotation(
              Line(points = {{40, -10}, {40, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(deltaL.plug_p, voltageRMSSensorL.plug_n) annotation(
              Line(points = {{60, -10}, {60, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              Documentation(info = "<HTML>
<h4>Transformer testbench:</h4>
<p>
You may choose different connections as well as vary the load (even not symmetrical).
</p>
<p>
<b>Please pay attention</b> to proper grounding of the primary and secondary part of the whole circuit.<br>
The primary and secondary starpoint are available as connectors, if the connection is not delta (D or d).
</p>
<p>
In some cases it may be necessary to ground the transformer's starpoint even though the source's or load's starpoint are grounded:
</p>
<ul>
<li>Yy ... Grounding of transformer's primary or secondary starpoint with reasonable high earthing resistance is necessary.</li>
<li>Yd ... No grounding necessary.</li>
<li>Yz ... Grounding of transformer's primary starpoint with reasonable high earthing resistance is necessary.</li>
<li>Dy ... No grounding necessary.</li>
<li>Dd ... No grounding necessary.</li>
<li>Dz ... No grounding necessary.</li>
</ul>
</HTML>"),
              experiment(StopTime = 0.1, Interval = 0.001));
          end TransformerTestbench;

          model AsymmetricalLoad "AsymmetricalLoad"
            extends Modelica.Icons.Example;
            parameter Modelica.SIunits.Resistance RL = 1 "Load resistance";
            Modelica.Electrical.MultiPhase.Sources.SineVoltage source(freqHz = fill(50, 3), V = fill(sqrt(2 / 3) * 100, 3)) annotation(
              Placement(transformation(origin = {-90, -10}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star starS annotation(
              Placement(transformation(origin = {-90, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundS annotation(
              Placement(transformation(extent = {{-100, -80}, {-80, -60}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Sensors.CurrentSensor currentSensorS annotation(
              Placement(transformation(extent = {{-60, 20}, {-40, 0}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Ground groundL annotation(
              Placement(transformation(extent = {{0, -80}, {20, -60}}, rotation = 0)));
            parameter Machines.Utilities.TransformerData transformerData(C1 = Modelica.Utilities.Strings.substring(transformer.VectorGroup, 1, 1), C2 = Modelica.Utilities.Strings.substring(transformer.VectorGroup, 2, 2), f = 50, V1 = 100, V2 = 100, SNominal = 30E3, v_sc = 0.05, P_sc = 300) annotation(
              Placement(transformation(extent = {{-10, 40}, {10, 60}}, rotation = 0)));
            BasicMachines.Transformers.Dy.Dy01 transformer(n = transformerData.n, R1 = transformerData.R1, L1sigma = transformerData.L1sigma, R2 = transformerData.R2, L2sigma = transformerData.L2sigma, T1Ref = 293.15, alpha20_1(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T2Ref = 293.15, alpha20_2(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T1Operational = 293.15, T2Operational = 293.15) annotation(
              Placement(transformation(extent = {{-20, -10}, {20, 30}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Basic.PlugToPin_n plugToPin_n(k = 1) annotation(
              Placement(transformation(extent = {{20, 0}, {40, 20}})));
            Analog.Basic.Resistor load(R = RL) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {50, 0})));
            Analog.Basic.Resistor earth(R = 1e6) annotation(
              Placement(transformation(origin = {-10, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Analog.Basic.Ground groundT annotation(
              Placement(transformation(extent = {{-20, -80}, {0, -60}}, rotation = 0)));
          initial equation
            transformer.i2[1] = 0;
          equation
            connect(starS.pin_n, groundS.p) annotation(
              Line(points = {{-90, -50}, {-90, -60}}, color = {0, 0, 255}));
            connect(source.plug_n, starS.plug_p) annotation(
              Line(points = {{-90, -20}, {-90, -30}}, color = {0, 0, 255}));
            connect(currentSensorS.plug_n, transformer.plug1) annotation(
              Line(points = {{-40, 10}, {-20, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(transformer.plug2, plugToPin_n.plug_n) annotation(
              Line(points = {{20, 10}, {28, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(transformer.starpoint2, groundL.p) annotation(
              Line(points = {{10, -10}, {10, -60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(load.p, plugToPin_n.pin_n) annotation(
              Line(points = {{50, 10}, {32, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(transformer.starpoint2, load.n) annotation(
              Line(points = {{10, -10}, {50, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(source.plug_p, currentSensorS.plug_p) annotation(
              Line(points = {{-90, 0}, {-90, 10}, {-60, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(earth.n, groundT.p) annotation(
              Line(points = {{-10, -50}, {-10, -50}, {-10, -60}}, color = {0, 0, 255}));
            annotation(
              Documentation(info = "<HTML>
<h4>Asymmetrical (singlephase) load:</h4>
<p>
You may choose different connections.
</p>
<p>
<b>Please pay attention</b> to proper grounding of the primary and secondary part of the whole circuit.<br>
The primary and secondary starpoint are available as connectors, if the connection is not delta (D or d).
</p>
<p>
In some cases it may be necessary to ground the transformer's starpoint even though the source's or load's starpoint are grounded:
</p>
<ul>
<li>Yy with primary starpoint connected to source's starpoint: primary current in only one phase</li>
<li>Yy primary starpoint  not connected to source's starpoint: secondary voltage breaks down</li>
<li>Yz ... Grounding of transformer's primary starpoint with reasonable high earthing resistance is necessary.</li>
<li>Dy ... Load current in two   primary phases.</li>
<li>Dz ... Load current in three primary phases.</li>
</ul>
</HTML>"),
              experiment(StopTime = 0.1, Interval = 0.001));
          end AsymmetricalLoad;

          model Rectifier6pulse "6-pulse rectifier with 1 transformer"
            extends Modelica.Icons.Example;
            constant Integer m = 3 "Number of phases";
            parameter Modelica.SIunits.Voltage V = 100 * sqrt(2 / 3) "Amplitude of star-voltage";
            parameter Modelica.SIunits.Frequency f = 50 "Frequency";
            parameter Modelica.SIunits.Resistance RL = 0.4 "Load resistance";
            parameter Modelica.SIunits.Capacitance C = 0.005 "Total DC-capacitance";
            parameter Modelica.SIunits.Voltage VC0 = sqrt(3) * V "Initial voltage of capacitance";
            Modelica.Electrical.MultiPhase.Sources.SineVoltage source(m = m, V = fill(V, m), freqHz = fill(f, m)) annotation(
              Placement(transformation(origin = {-90, -10}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.MultiPhase.Basic.Star starAC(m = m) annotation(
              Placement(transformation(origin = {-90, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundAC annotation(
              Placement(transformation(extent = {{-100, -80}, {-80, -60}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Sensors.CurrentSensor currentSensor(m = m) annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Ideal.IdealDiode diode1(m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m), Vknee = fill(0, m)) annotation(
              Placement(transformation(origin = {-20, 60}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
            Modelica.Electrical.MultiPhase.Basic.Star star1(m = m) annotation(
              Placement(transformation(origin = {0, 70}, extent = {{10, 10}, {-10, -10}}, rotation = 180)));
            Modelica.Electrical.MultiPhase.Ideal.IdealDiode diode2(m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m), Vknee = fill(0, m)) annotation(
              Placement(transformation(origin = {-20, 20}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
            Modelica.Electrical.MultiPhase.Basic.Star star2(m = m) annotation(
              Placement(transformation(extent = {{-10, 0}, {10, 20}}, rotation = 0)));
            Modelica.Electrical.Analog.Basic.Resistor load(R = RL) annotation(
              Placement(transformation(origin = {50, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Capacitor cDC1(C = 2 * C, v(start = VC0 / 2)) annotation(
              Placement(transformation(origin = {70, 20}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Capacitor cDC2(C = 2 * C, v(start = VC0 / 2)) annotation(
              Placement(transformation(origin = {70, -20}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground groundDC annotation(
              Placement(transformation(extent = {{80, -20}, {100, 0}}, rotation = 0)));
            parameter Machines.Utilities.TransformerData transformerData1(C1 = Modelica.Utilities.Strings.substring(transformer1.VectorGroup, 1, 1), C2 = Modelica.Utilities.Strings.substring(transformer1.VectorGroup, 2, 2), f = 50, V1 = 100, V2 = 100, SNominal = 30E3, v_sc = 0.05, P_sc = 300) annotation(
              Placement(transformation(extent = {{-60, 60}, {-40, 80}}, rotation = 0)));
            Machines.BasicMachines.Transformers.Dy.Dy01 transformer1(n = transformerData1.n, R1 = transformerData1.R1, L1sigma = transformerData1.L1sigma, R2 = transformerData1.R2, L2sigma = transformerData1.L2sigma, T1Ref = 293.15, alpha20_1(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T2Ref = 293.15, alpha20_2(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T1Operational = 293.15, T2Operational = 293.15) annotation(
              Placement(transformation(extent = {{-50, 30}, {-30, 50}}, rotation = 0)));
          initial equation
            cDC1.v = VC0 / 2;
            cDC2.v = VC0 / 2;
            transformer1.i2[1:2] = zeros(2);
          equation
            connect(cDC1.n, cDC2.p) annotation(
              Line(points = {{70, 10}, {70, -10}}, color = {0, 0, 255}));
            connect(cDC1.n, groundDC.p) annotation(
              Line(points = {{70, 10}, {70, 0}, {90, 0}}, color = {0, 0, 255}));
            connect(starAC.plug_p, source.plug_n) annotation(
              Line(points = {{-90, -30}, {-90, -20}}, color = {0, 0, 255}));
            connect(diode1.plug_n, star1.plug_p) annotation(
              Line(points = {{-20, 70}, {-10, 70}}, color = {0, 0, 255}));
            connect(diode2.plug_p, star2.plug_p) annotation(
              Line(points = {{-20, 10}, {-10, 10}}, color = {0, 0, 255}));
            connect(diode2.plug_n, diode1.plug_p) annotation(
              Line(points = {{-20, 30}, {-20, 50}}, color = {0, 0, 255}));
            connect(starAC.pin_n, groundAC.p) annotation(
              Line(points = {{-90, -50}, {-90, -60}}, color = {0, 0, 255}));
            connect(source.plug_p, currentSensor.plug_p) annotation(
              Line(points = {{-90, 0}, {-85, 0}, {-80, 0}}, color = {0, 0, 255}));
            connect(load.p, cDC1.p) annotation(
              Line(points = {{50, 10}, {50, 30}, {70, 30}}, color = {0, 0, 255}));
            connect(load.n, cDC2.n) annotation(
              Line(points = {{50, -10}, {50, -30}, {70, -30}}, color = {0, 0, 255}));
            connect(star1.pin_n, cDC1.p) annotation(
              Line(points = {{10, 70}, {70, 70}, {70, 30}}, color = {0, 0, 255}));
            connect(star2.pin_n, cDC2.n) annotation(
              Line(points = {{10, 10}, {20, 10}, {20, -70}, {70, -70}, {70, -30}}, color = {0, 0, 255}));
            connect(transformer1.plug1, currentSensor.plug_n) annotation(
              Line(points = {{-50, 40}, {-60, 40}, {-60, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(transformer1.plug2, diode1.plug_p) annotation(
              Line(points = {{-30, 40}, {-20, 40}, {-20, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              Documentation(info = "<HTML>
Test example with multiphase components:<br>
Star-connected voltage source feeds via a transformer a diode bridge rectifier with a DC burden.<br>
Using f=50 Hz, simulate for 0.1 seconds (5 periods) and compare voltages and currents of source and DC burden,
neglecting initial transient.
</HTML>"),
              experiment(StopTime = 0.1, Interval = 0.0001));
          end Rectifier6pulse;

          model Rectifier12pulse "12-pulse rectifier with 2 transformers"
            extends Machines.Examples.Transformers.Rectifier6pulse(RL = 0.2);
            Modelica.Electrical.MultiPhase.Ideal.IdealDiode diode3(m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m), Vknee = fill(0, m)) annotation(
              Placement(transformation(origin = {-20, -20}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
            Modelica.Electrical.MultiPhase.Basic.Star star3(m = m) annotation(
              Placement(transformation(extent = {{-10, 0}, {10, -20}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Ideal.IdealDiode diode4(m = m, Ron = fill(1e-5, m), Goff = fill(1e-5, m), Vknee = fill(0, m)) annotation(
              Placement(transformation(origin = {-20, -60}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
            Modelica.Electrical.MultiPhase.Basic.Star star4(m = m) annotation(
              Placement(transformation(extent = {{-10, -60}, {10, -80}}, rotation = 0)));
            Machines.BasicMachines.Transformers.Dd.Dd00 transformer2(n = transformerData2.n, R1 = transformerData2.R1, L1sigma = transformerData2.L1sigma, R2 = transformerData2.R2, L2sigma = transformerData2.L2sigma, T1Ref = 293.15, alpha20_1(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T2Ref = 293.15, alpha20_2(displayUnit = "1/K") = Modelica.Electrical.Machines.Thermal.Constants.alpha20Zero, T1Operational = 293.15, T2Operational = 293.15) annotation(
              Placement(transformation(extent = {{-50, -50}, {-30, -30}}, rotation = 0)));
            parameter Machines.Utilities.TransformerData transformerData2(C1 = Modelica.Utilities.Strings.substring(transformer2.VectorGroup, 1, 1), C2 = Modelica.Utilities.Strings.substring(transformer2.VectorGroup, 2, 2), f = 50, V1 = 100, V2 = 100, SNominal = 30E3, v_sc = 0.05, P_sc = 300) annotation(
              Placement(transformation(extent = {{-60, -80}, {-40, -60}}, rotation = 0)));
          initial equation
            transformer2.core.plug_p1.pin[1:3].i = zeros(3);
          equation
            connect(diode3.plug_n, star3.plug_p) annotation(
              Line(points = {{-20, -10}, {-10, -10}}, color = {0, 0, 255}));
            connect(diode4.plug_p, star4.plug_p) annotation(
              Line(points = {{-20, -70}, {-10, -70}}, color = {0, 0, 255}));
            connect(diode4.plug_n, diode3.plug_p) annotation(
              Line(points = {{-20, -50}, {-20, -30}}, color = {0, 0, 255}));
            connect(star4.pin_n, cDC2.n) annotation(
              Line(points = {{10, -70}, {70, -70}, {70, -30}}, color = {0, 0, 255}));
            connect(star3.pin_n, cDC1.p) annotation(
              Line(points = {{10, -10}, {18, -10}, {18, -8}, {22, -8}, {22, -10}, {30, -10}, {30, 70}, {70, 70}, {70, 30}}, color = {0, 0, 255}));
            connect(transformer2.plug2, diode4.plug_n) annotation(
              Line(points = {{-30, -40}, {-20, -40}, {-20, -50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(transformer2.plug1, currentSensor.plug_n) annotation(
              Line(points = {{-50, -40}, {-60, -40}, {-60, 0}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              Documentation(info = "<HTML>
Test example with multiphase components:<br>
Star-connected voltage source feeds via two transformers (Dd0 and Dy1) two diode bridge rectifiers with a single DC burden.<br>
Using f=50 Hz, simulate for 0.1 seconds (5 periods) and compare voltages and currents of source and DC burden,
neglecting initial transient.
</HTML>"),
              experiment(StopTime = 0.1, Interval = 0.0001));
          end Rectifier12pulse;

          model AIMC_Transformer "Test example: AsynchronousInductionMachineSquirrelCage transformer starting"
            extends Machines.Examples.AsynchronousInductionMachines.AIMC_Transformer;
            annotation(
              experiment(StopTime = 2.5, Interval = 0.001),
              Documentation(info = "<HTML>
<b>Test example: Asynchronous induction machine with squirrel cage - transformer starting</b><br>
At start time tStart1 three phase voltage is supplied to the asynchronous induction machine with squirrel cage via the transformer;
the machine starts from standstill, accelerating inertias against load torque quadratic dependent on speed;
at start time tStart2 the machine is fed directly from the voltage source, finally reaching nominal speed.<br>
Simulate for 2.5 seconds and plot (versus time):
<ul>
<li>currentQuasiRMSSensor.I: stator current RMS</li>
<li>aimc.wMechanical: motor's speed</li>
<li>aimc.tauElectrical: motor's torque</li>
</ul>
Default machine parameters of model <i>AIM_SquirrelCage</i> are used.
</HTML>"));
          end AIMC_Transformer;
          annotation(
            Documentation(info = "<HTML>
This package contains test examples of DC machines.
</HTML>"));
        end Transformers;
        annotation(
          Documentation(info = "<HTML>
This package contains test examples of electric machines.
</HTML>", revisions = "<HTML>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2015, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
  <ul>
  <li> v1.00 2004/09/16 Anton Haumer</li>
  <li> v1.01 2004/09/18 Anton Haumer<br>
       adapted to improved MoveToRotational</li>
  <li> v1.02 2004/09/19 Anton Haumer<br>
       added examples for DC machines</li>
  <li> v1.03 2004/09/24 Anton Haumer<br>
       usage of Sensors.CurrentRMSSensor<br>
       added example for DC machine with series excitation</li>
  <li> v1.1  2004/10/01 Anton Haumer<br>
       changed naming and structure<br>
       issued to Modelica Standard Library 2.1</li>
  <li> v1.3.1 2004/11/06 Anton Haumer<br>
       small changes in Utilities.VfController</li>
  <li> v1.52 2005/10/12 Anton Haumer<br>
       new example for electrical excited synchronous induction machine</li>
  <li> v1.6.1 2004/11/22 Anton Haumer<br>
       introduced Utilities.TerminalBox</li>
  <li> v2.1.2 2010/02/09 Anton Haumer<br>
       included new Examples (AIMC_Transformer, DC_Comparison)</li>
  </ul>
</HTML>"));
      end Examples;

      package BasicMachines "Basic machine models"
        extends Modelica.Icons.Package;

        package AsynchronousInductionMachines "Models of asynchronous induction machines"
          extends Modelica.Icons.VariantsPackage;

          model AIM_SquirrelCage "Asynchronous induction machine with squirrel cage rotor"
            extends Machines.Interfaces.PartialBasicInductionMachine(final idq_ss = airGapS.i_ss, final idq_sr = airGapS.i_sr, final idq_rs = airGapS.i_rs, final idq_rr = airGapS.i_rr, redeclare final Machines.Thermal.AsynchronousInductionMachines.ThermalAmbientAIMC thermalAmbient(final Tr = TrOperational), redeclare final Machines.Interfaces.InductionMachines.ThermalPortAIMC thermalPort, redeclare final Machines.Interfaces.InductionMachines.ThermalPortAIMC internalThermalPort, redeclare final Machines.Interfaces.InductionMachines.PowerBalanceAIMC powerBalance(final lossPowerRotorWinding = squirrelCageR.LossPower, final lossPowerRotorCore = 0), statorCore(final w = statorCoreParameters.wRef));
            output Modelica.SIunits.Current ir[2] = -squirrelCageR.spacePhasor_r.i_ "Rotor cage currents";
            Machines.BasicMachines.Components.AirGapS airGapS(final p = p, final Lm = Lm, final m = m) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            parameter Modelica.SIunits.Inductance Lm(start = 3 * sqrt(1 - 0.0667) / (2 * pi * fsNominal)) "Stator main field inductance per phase" annotation(
              Dialog(tab = "Nominal resistances and inductances", groupImage = "modelica://Modelica/Resources/Images/Electrical/Machines/IMC.png"));
            parameter Modelica.SIunits.Inductance Lrsigma(start = 3 * (1 - sqrt(1 - 0.0667)) / (2 * pi * fsNominal)) "Rotor stray inductance per phase (equivalent three phase winding)" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Modelica.SIunits.Resistance Rr(start = 0.04) "Rotor resistance per phase (equivalent three phase winding) at TRef" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Modelica.SIunits.Temperature TrRef(start = 293.15) "Reference temperature of rotor resistance" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20r(start = 0) "Temperature coefficient of rotor resistance at 20 degC" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Modelica.SIunits.Temperature TrOperational(start = 293.15) "Operational temperature of rotor resistance" annotation(
              Dialog(group = "Operational temperatures", enable = not useThermalPort));
            Machines.BasicMachines.Components.SquirrelCage squirrelCageR(final Lrsigma = Lrsigma, final Rr = Rr, final useHeatPort = true, final T_ref = TrRef, final T = TrRef, final alpha = Machines.Thermal.convertAlpha(alpha20r, TrRef)) annotation(
              Placement(transformation(origin = {0, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          equation
            connect(airGapS.spacePhasor_r, squirrelCageR.spacePhasor_r) annotation(
              Line(points = {{10, -10}, {10, -30}}, color = {0, 0, 255}));
            connect(airGapS.flange, inertiaRotor.flange_a) annotation(
              Line(points = {{10, 0}, {36, 0}, {36, 0}, {70, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(lssigma.spacePhasor_b, airGapS.spacePhasor_s) annotation(
              Line(points = {{20, 10}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(squirrelCageR.heatPort, internalThermalPort.heatPortRotorWinding) annotation(
              Line(points = {{-10, -40}, {-10, -60}, {0, -60}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(airGapS.support, internalSupport) annotation(
              Line(points = {{-10, 0}, {-40, 0}, {-40, -90}, {60, -90}, {60, -100}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              defaultComponentName = "aimc",
              Documentation(info = "<HTML>
<p><b>Model of a three phase asynchronous induction machine with squirrel cage.</b><br>
Resistance and stray inductance of stator is modeled directly in stator phases, then using space phasor transformation. Resistance and stray inductance of rotor's squirrel cage is modeled in two axis of the rotor-fixed coordinate system. Both together connected via a stator-fixed <i>AirGap</i> model. The machine models take the following loss effects into account:
</p>

<ul>
<li>heat losses in the temperature dependent stator winding resistances</li>
<li>heat losses in the temperature dependent cage resistances</li>
<li>friction losses</li>
<li>core losses (only eddy current losses, no hysteresis losses)</li>
<li>stray load losses</li>
</ul>

<p><b>Default values for machine's parameters (a realistic example) are:</b><br>
<table>
<tr>
<td valign=\"top\">number of pole pairs p</td>
<td valign=\"top\">2</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">rotor's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">nominal frequency fNominal</td>
<td valign=\"top\">50</td><td valign=\"top\">Hz</td>
</tr>
<tr>
<td valign=\"top\">nominal voltage per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">V RMS</td>
</tr>
<tr>
<td valign=\"top\">nominal current per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">A RMS</td>
</tr>
<tr>
<td valign=\"top\">nominal torque</td>
<td valign=\"top\">161.4</td><td valign=\"top\">Nm</td>
</tr>
<tr>
<td valign=\"top\">nominal speed</td>
<td valign=\"top\">1440.45</td><td valign=\"top\">rpm</td>
</tr>
<tr>
<td valign=\"top\">nominal mechanical output</td>
<td valign=\"top\">24.346</td><td valign=\"top\">kW</td>
</tr>
<tr>
<td valign=\"top\">efficiency</td>
<td valign=\"top\">92.7</td><td valign=\"top\">%</td>
</tr>
<tr>
<td valign=\"top\">power factor</td>
<td valign=\"top\">0.875</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator resistance</td>
<td valign=\"top\">0.03</td><td valign=\"top\">Ohm per phase at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TsRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20s </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">rotor resistance</td>
<td valign=\"top\">0.04</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TrRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20r </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">stator reactance Xs</td>
<td valign=\"top\">3</td><td valign=\"top\">Ohm per phase</td>
</tr>
<tr>
<td valign=\"top\">rotor reactance Xr</td>
<td valign=\"top\">3</td><td valign=\"top\">Ohm</td>
</tr>
<tr>
<td valign=\"top\">total stray coefficient sigma</td>
<td valign=\"top\">0.0667</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator operational temperature TsOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">rotor operational temperature TrOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">These values give the following inductances:</td>
<td valign=\"top\"> </td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator stray inductance per phase</td>
<td valign=\"top\">Xs * (1 - sqrt(1-sigma))/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">rotor stray inductance</td>
<td valign=\"top\">Xr * (1 - sqrt(1-sigma))/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">main field inductance per phase</td>
<td valign=\"top\">sqrt(Xs*Xr * (1-sigma))/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
</table>
</HTML>"));
          end AIM_SquirrelCage;

          model AIM_SlipRing "Asynchronous induction machine with slipring rotor"
            extends Machines.Interfaces.PartialBasicInductionMachine(final idq_ss = airGapS.i_ss, final idq_sr = airGapS.i_sr, final idq_rs = airGapS.i_rs, final idq_rr = airGapS.i_rr, redeclare final Machines.Thermal.AsynchronousInductionMachines.ThermalAmbientAIMS thermalAmbient(final Tr = TrOperational, final mr = m), redeclare final Machines.Interfaces.InductionMachines.ThermalPortAIMS thermalPort(final mr = m), redeclare final Machines.Interfaces.InductionMachines.ThermalPortAIMS internalThermalPort(final mr = m), redeclare final Machines.Interfaces.InductionMachines.PowerBalanceAIMS powerBalance(final lossPowerRotorWinding = sum(rr.resistor.LossPower), final lossPowerRotorCore = rotorCore.lossPower, final lossPowerBrush = 0, final powerRotor = Machines.SpacePhasors.Functions.activePower(vr, ir)), statorCore(final w = statorCoreParameters.wRef));
            Machines.BasicMachines.Components.AirGapS airGapS(final p = p, final Lm = Lm, final m = m) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            parameter Modelica.SIunits.Inductance Lm(start = 3 * sqrt(1 - 0.0667) / (2 * pi * fsNominal)) "Stator main field inductance per phase" annotation(
              Dialog(tab = "Nominal resistances and inductances", groupImage = "modelica://Modelica/Resources/Images/Electrical/Machines/IMS.png"));
            parameter Modelica.SIunits.Inductance Lrsigma(start = 3 * (1 - sqrt(1 - 0.0667)) / (2 * pi * fsNominal)) "Rotor stray inductance per phase w.r.t. rotor side" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Modelica.SIunits.Inductance Lrzero = Lrsigma "Rotor zero sequence inductance w.r.t. rotor side" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Modelica.SIunits.Resistance Rr(start = 0.04) "Rotor resistance per phase at TRef w.r.t. rotor side" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Modelica.SIunits.Temperature TrRef(start = 293.15) "Reference temperature of rotor resistance" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20r(start = 0) "Temperature coefficient of rotor resistance at 20 degC" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Boolean useTurnsRatio(start = true) "Use turnsRatio or calculate from locked-rotor voltage?";
            parameter Real turnsRatio(final min = Modelica.Constants.small, start = 1) "Effective number of stator turns / effective number of rotor turns" annotation(
              Dialog(enable = useTurnsRatio));
            parameter Modelica.SIunits.Voltage VsNominal(start = 100) "Nominal stator voltage per phase" annotation(
              Dialog(enable = not useTurnsRatio));
            parameter Modelica.SIunits.Voltage VrLockedRotor(start = 100 * (2 * pi * fsNominal * Lm) / sqrt(Rs ^ 2 + (2 * pi * fsNominal * (Lm + Lssigma)) ^ 2)) "Locked-rotor voltage per phase" annotation(
              Dialog(enable = not useTurnsRatio));
            parameter Modelica.SIunits.Temperature TrOperational(start = 293.15) "Operational temperature of rotor resistance" annotation(
              Dialog(group = "Operational temperatures", enable = not useThermalPort));
            parameter Machines.Losses.CoreParameters rotorCoreParameters(final m = 3, PRef = 0, VRef(start = 1) = 1, wRef(start = 1) = 1) "Rotor core loss parameter record; all parameters refer to rotor side" annotation(
              Dialog(tab = "Losses"));
            output Modelica.SIunits.Current i_0_r(stateSelect = StateSelect.prefer) = spacePhasorR.zero.i "Rotor zero-sequence current";
            output Modelica.SIunits.Voltage vr[m] = plug_rp.pin.v - plug_rn.pin.v "Rotor instantaneous voltages";
            output Modelica.SIunits.Current ir[m] = plug_rp.pin.i "Rotor instantaneous currents";
          protected
            final parameter Real internalTurnsRatio = if useTurnsRatio then turnsRatio else VsNominal / VrLockedRotor * (2 * pi * fsNominal * Lm) / sqrt(Rs ^ 2 + (2 * pi * fsNominal * (Lm + Lssigma)) ^ 2);
          public
            Machines.SpacePhasors.Components.SpacePhasor spacePhasorR(final turnsRatio = internalTurnsRatio) annotation(
              Placement(transformation(origin = {-70, -50}, extent = {{10, 10}, {-10, -10}}, rotation = 180)));
            Modelica.Electrical.MultiPhase.Basic.Resistor rr(final m = m, final R = fill(Rr, m), final T_ref = fill(TrRef, m), final alpha = fill(Machines.Thermal.convertAlpha(alpha20r, TrRef), m), final useHeatPort = true, final T = fill(TrRef, m)) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-80, 40})));
            Modelica.Electrical.MultiPhase.Interfaces.PositivePlug plug_rp(final m = m) "Positive rotor plug" annotation(
              Placement(transformation(extent = {{-110, 70}, {-90, 50}}, rotation = 0)));
            Modelica.Electrical.MultiPhase.Interfaces.NegativePlug plug_rn(final m = m) "Negative rotor plug" annotation(
              Placement(transformation(extent = {{-110, -50}, {-90, -70}}, rotation = 0)));
            Machines.BasicMachines.Components.Inductor lrsigma(final L = fill(internalTurnsRatio ^ 2 * Lrsigma, 2)) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 270, origin = {20, -20})));
            Modelica.Electrical.Analog.Basic.Inductor lrzero(final L = internalTurnsRatio ^ 2 * Lrzero) annotation(
              Placement(transformation(extent = {{10, 10}, {-10, -10}}, rotation = 90, origin = {-50, -60})));
            Machines.Losses.InductionMachines.Core rotorCore(final coreParameters = rotorCoreParameters, final w = rotorCoreParameters.wRef, final useHeatPort = true, final turnsRatio = internalTurnsRatio) annotation(
              Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 180, origin = {0, -30})));
          equation
            connect(lssigma.spacePhasor_b, airGapS.spacePhasor_s) annotation(
              Line(points = {{20, 10}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(lrsigma.spacePhasor_b, airGapS.spacePhasor_r) annotation(
              Line(points = {{20, -10}, {10, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(rr.plug_n, spacePhasorR.plug_p) annotation(
              Line(points = {{-80, 30}, {-80, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(spacePhasorR.plug_n, plug_rn) annotation(
              Line(points = {{-80, -60}, {-100, -60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(spacePhasorR.zero, lrzero.p) annotation(
              Line(points = {{-60, -50}, {-50, -50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(spacePhasorR.ground, lrzero.n) annotation(
              Line(points = {{-60, -60}, {-60, -70}, {-50, -70}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(spacePhasorR.spacePhasor, lrsigma.spacePhasor_a) annotation(
              Line(points = {{-60, -40}, {-20, -40}, {-20, -50}, {20, -50}, {20, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(rotorCore.spacePhasor, lrsigma.spacePhasor_a) annotation(
              Line(points = {{10, -30}, {20, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(rotorCore.heatPort, internalThermalPort.heatPortRotorCore) annotation(
              Line(points = {{10, -40}, {0, -40}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(rr.heatPort, internalThermalPort.heatPortRotorWinding) annotation(
              Line(points = {{-70, 40}, {50, 40}, {50, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(plug_rp, rr.plug_p) annotation(
              Line(points = {{-100, 60}, {-80, 60}, {-80, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapS.flange, inertiaRotor.flange_a) annotation(
              Line(points = {{10, 0}, {70, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(fixed.flange, internalSupport) annotation(
              Line(points = {{50, -100}, {60, -100}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(internalSupport, airGapS.support) annotation(
              Line(points = {{60, -100}, {60, -90}, {-40, -90}, {-40, 0}, {-10, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              defaultComponentName = "aims",
              Documentation(info = "<HTML>
<p><b>Model of a three phase asynchronous induction machine with slipring rotor.</b><br>
Resistance and stray inductance of stator and rotor are modeled directly in stator respectively rotor phases, then using space phasor transformation and a stator-fixed <i>AirGap</i> model. The machine models take the following loss effects into account:
</p>

<ul>
<li>heat losses in the temperature dependent stator winding resistances</li>
<li>heat losses in the temperature dependent rotor winding resistances</li>
<li>friction losses</li>
<li>core losses (only eddy current losses, no hysteresis losses)</li>
<li>stray load losses</li>
</ul>

<p><b>Default values for machine's parameters (a realistic example) are:</b><br>
<table>
<tr>
<td valign=\"top\">number of pole pairs p</td>
<td valign=\"top\">2</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">rotor's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">nominal frequency fNominal</td>
<td valign=\"top\">50</td><td valign=\"top\">Hz</td>
</tr>
<tr>
<td valign=\"top\">nominal voltage per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">V RMS</td>
</tr>
<tr>
<td valign=\"top\">nominal current per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">A RMS</td>
</tr>
<tr>
<td valign=\"top\">nominal torque</td>
<td valign=\"top\">161.4</td><td valign=\"top\">Nm</td>
</tr>
<tr>
<td valign=\"top\">nominal speed</td>
<td valign=\"top\">1440.45</td><td valign=\"top\">rpm</td>
</tr>
<tr>
<td valign=\"top\">nominal mechanical output</td>
<td valign=\"top\">24.346</td><td valign=\"top\">kW</td>
</tr>
<tr>
<td valign=\"top\">efficiency</td>
<td valign=\"top\">92.7</td><td valign=\"top\">%</td>
</tr>
<tr>
<td valign=\"top\">power factor</td>
<td valign=\"top\">0.875</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator resistance</td>
<td valign=\"top\">0.03</td><td valign=\"top\">Ohm per phase at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TsRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20s </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">rotor resistance</td>
<td valign=\"top\">0.04</td><td valign=\"top\">Ohm per phase at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TrRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20r </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">stator reactance Xs</td>
<td valign=\"top\">3</td><td valign=\"top\">Ohm per phase</td>
</tr>
<tr>
<td valign=\"top\">rotor reactance Xr</td>
<td valign=\"top\">3</td><td valign=\"top\">Ohm per phase</td>
</tr>
<tr>
<td valign=\"top\">total stray coefficient sigma</td>
<td valign=\"top\">0.0667</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">turnsRatio</td>
<td valign=\"top\">1</td><td valign=\"top\">effective ratio of stator and rotor current</td>
</tr>
<tr>
<td valign=\"top\">stator operational temperature TsOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">rotor operational temperature TrOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">These values give the following inductances:</td>
<td valign=\"top\"> </td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator stray inductance per phase</td>
<td valign=\"top\">Xs * (1 - sqrt(1-sigma))/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">rotor stray inductance</td>
<td valign=\"top\">Xr * (1 - sqrt(1-sigma))/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">main field inductance per phase</td>
<td valign=\"top\">sqrt(Xs*Xr * (1-sigma))/(2*pi*f)</td><td valign=\"top\"> </td>
</tr>
</table>
<p>
Parameter turnsRatio could be obtained from the following relationship
at standstill with open rotor circuit at nominal voltage and nominal frequency, <br>
using the locked-rotor voltage VR, no-load stator current I0 and powerfactor PF0:<br>
turnsRatio * <u>V</u><sub>R</sub> = <u>V</u><sub>s</sub> - (R<sub>s</sub> + j X<sub>s,sigma</sub>) <u>I</u><sub>0</sub>
</p>
</HTML>"),
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, 50}, {-100, 20}, {-60, 20}}, color = {0, 0, 255}), Line(points = {{-100, -50}, {-100, -20}, {-60, -20}}, color = {0, 0, 255})}));
          end AIM_SlipRing;
          annotation(
            Documentation(info = "<HTML>
This package contains models of asynchronous induction machines, based on space phasor theory:
<ul>
<li>AIM_SquirrelCage: asynchronous induction machine with squirrel cage</li>
<li>AIM_SlipRing: asynchronous induction machine with wound rotor</li>
</ul>
These models use package SpacePhasors.
</HTML>", revisions = "<HTML>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2015, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
  <ul>
  <li> v1.02 2004/09/19 Anton Haumer</li>
  <li> v1.03 2004/09/24 Anton Haumer<br>
       consistent naming of inductors and resistors in machine models</li>
  <li> v1.1  2004/10/01 Anton Haumer<br>
       changed naming and structure<br>
       issued to Modelica Standard Library 2.1</li>
  <li> v1.2  2004/10/27 Anton Haumer<br>
       fixed a bug with support (formerly bearing)</li>
  <li> v1.3.2 2004/11/10 Anton Haumer<br>
       ReluctanceRotor moved to SynchronousMachines</li>
  <li> v1.4   2004/11/11 Anton Haumer<br>
       removed mechanical flange support<br>
       to ease the implementation of a 3D-frame in a future release</li>
  <li> v1.6.3 2005/11/25 Anton Haumer<br>
       easier parameterization of SlipRing model</li>
  <li> v2.2.0 2011/02/10 Anton Haumer<br>
       conditional ThermalPort for all machines</li>
  </ul>
</HTML>"));
        end AsynchronousInductionMachines;

        package SynchronousInductionMachines "Models of synchronous induction machines"
          extends Modelica.Icons.VariantsPackage;

          model SM_PermanentMagnet "Permanent magnet synchronous induction machine"
            extends Machines.Interfaces.PartialBasicInductionMachine(Lssigma(start = 0.1 / (2 * pi * fsNominal)), final idq_ss = airGapR.i_ss, final idq_sr = airGapR.i_sr, final idq_rs = airGapR.i_rs, final idq_rr = airGapR.i_rr, redeclare final Machines.Thermal.SynchronousInductionMachines.ThermalAmbientSMPM thermalAmbient(final useDamperCage = useDamperCage, final Tr = TrOperational, final Tpm = TpmOperational), redeclare final Machines.Interfaces.InductionMachines.ThermalPortSMPM thermalPort(final useDamperCage = useDamperCage), redeclare final Machines.Interfaces.InductionMachines.ThermalPortSMPM internalThermalPort(final useDamperCage = useDamperCage), redeclare final Machines.Interfaces.InductionMachines.PowerBalanceSMPM powerBalance(final lossPowerRotorWinding = damperCageLossPower, final lossPowerRotorCore = 0, final lossPowerPermanentMagnet = permanentMagnet.lossPower), statorCore(final w = statorCoreParameters.wRef));
            Modelica.Blocks.Interfaces.RealOutput ir[2](start = zeros(2), each final quantity = "ElectricCurrent", each final unit = "A") if useDamperCage "Damper cage currents" annotation(
              Dialog(showStartAttribute = true));
            Modelica.Blocks.Interfaces.RealOutput idq_dr[2](each stateSelect = StateSelect.prefer, each final quantity = "ElectricCurrent", each final unit = "A") if useDamperCage "Damper space phasor current / rotor fixed frame";
            Machines.BasicMachines.Components.AirGapR airGapR(final p = p, final Lmd = Lmd, final Lmq = Lmq, final m = m) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            final parameter Modelica.SIunits.Temperature TpmOperational = 293.15 "Operational temperature of permanent magnet" annotation(
              Dialog(group = "Operational temperatures"));
            parameter Modelica.SIunits.Temperature TrOperational(start = 293.15) "Operational temperature of (optional) damper cage" annotation(
              Dialog(group = "Operational temperatures", enable = not useThermalPort and useDamperCage));
            parameter Modelica.SIunits.Voltage VsOpenCircuit(start = 112.3) "Open circuit RMS voltage per phase @ fsNominal";
            parameter Modelica.SIunits.Inductance Lmd(start = 0.3 / (2 * pi * fsNominal)) "Stator main field inductance per phase in d-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", groupImage = "modelica://Modelica/Resources/Images/Electrical/Machines/SMPM.png"));
            parameter Modelica.SIunits.Inductance Lmq(start = 0.3 / (2 * pi * fsNominal)) "Stator main field inductance per phase in q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Boolean useDamperCage(start = true) "Enable / disable damper cage" annotation(
              Evaluate = true,
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage"));
            parameter Modelica.SIunits.Inductance Lrsigmad(start = 0.05 / (2 * pi * fsNominal)) "Damper stray inductance in d-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Inductance Lrsigmaq = Lrsigmad "Damper stray inductance in q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Resistance Rrd(start = 0.04) "Damper resistance in d-axis at TRef" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Resistance Rrq = Rrd "Damper resistance in q-axis at TRef" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Temperature TrRef(start = 293.15) "Reference temperature of damper resistances in d- and q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20r(start = 0) "Temperature coefficient of damper resistances in d- and q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Machines.Losses.PermanentMagnetLossParameters permanentMagnetLossParameters(IRef(start = 100), wRef(start = 2 * pi * fsNominal / p)) "Permanent magnet loss parameter record" annotation(
              Dialog(tab = "Losses"));
            Components.PermanentMagnetWithLosses permanentMagnet(final Ie = Ie, final useHeatPort = true, final m = m, final permanentMagnetLossParameters = permanentMagnetLossParameters, final is = is) annotation(
              Placement(transformation(origin = {30, -30}, extent = {{10, 10}, {-10, -10}}, rotation = 180)));
            Machines.BasicMachines.Components.DamperCage damperCage(final Lrsigmad = Lrsigmad, final Lrsigmaq = Lrsigmaq, final Rrd = Rrd, final Rrq = Rrq, final T_ref = TrRef, final alpha = Machines.Thermal.convertAlpha(alpha20r, TrRef), final T = TrRef, final useHeatPort = true) if useDamperCage annotation(
              Placement(transformation(origin = {0, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          protected
            final parameter Modelica.SIunits.Current Ie = sqrt(2) * VsOpenCircuit / (Lmd * 2 * pi * fsNominal) "Equivalent excitation current";
            Modelica.Blocks.Interfaces.RealOutput damperCageLossPower(final quantity = "Power", final unit = "W") "Damper losses";
          equation
            connect(ir, damperCage.i);
            connect(idq_dr, damperCage.i);
            connect(damperCageLossPower, damperCage.lossPower);
            if not useDamperCage then
              damperCageLossPower = 0;
            end if;
            connect(airGapR.spacePhasor_r, damperCage.spacePhasor_r) annotation(
              Line(points = {{10, -10}, {10, -30}}, color = {0, 0, 255}));
            connect(airGapR.spacePhasor_r, permanentMagnet.spacePhasor_r) annotation(
              Line(points = {{10, -10}, {10, -20}, {20, -20}}, color = {0, 0, 255}));
            connect(airGapR.support, internalSupport) annotation(
              Line(points = {{-10, 0}, {-40, 0}, {-40, -90}, {60, -90}, {60, -100}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(lssigma.spacePhasor_b, airGapR.spacePhasor_s) annotation(
              Line(points = {{20, 10}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapR.flange, inertiaRotor.flange_a) annotation(
              Line(points = {{10, 0}, {70, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(permanentMagnet.heatPort, internalThermalPort.heatPortPermanentMagnet) annotation(
              Line(points = {{20, -40}, {20, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(permanentMagnet.flange, inertiaRotor.flange_b) annotation(
              Line(points = {{30, -20}, {90, -20}, {90, -1.33227e-015}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(damperCage.heatPort, internalThermalPort.heatPortRotorWinding) annotation(
              Line(points = {{-10, -40}, {-10, -80}, {0, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(internalSupport, permanentMagnet.support) annotation(
              Line(points = {{60, -100}, {60, -100}, {60, -90}, {30, -90}, {30, -40}, {30, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
            annotation(
              defaultComponentName = "smpm",
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-130, 10}, {-100, -10}}, lineColor = {0, 0, 0}, fillColor = {0, 255, 0}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-100, 10}, {-70, -10}}, lineColor = {0, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-134, 34}, {-66, -34}}, lineColor = {0, 0, 255})}),
              Documentation(info = "<HTML>
<p><b>Model of a three phase permanent magnet synchronous induction machine.</b><br>
Resistance and stray inductance of stator is modeled directly in stator phases, then using space phasor transformation and a rotor-fixed <i>AirGap</i> model. Resistance and stray inductance of rotor's squirrel cage is modeled in two axis of the rotor-fixed coordinate system. Permanent magnet excitation is modelled by a constant equivalent excitation current feeding the d-axis. The machine models take the following loss effects into account:
</p>

<ul>
<li>heat losses in the temperature dependent stator winding resistances</li>
<li>optional, when enabled: heat losses in the temperature dependent damper cage resistances</li>
<li>friction losses</li>
<li>core losses (only eddy current losses, no hysteresis losses)</li>
<li>stray load losses</li>
<li>permanent magnet losses</li>
</ul>

<p>Whether a damper cage is present or not, can be selected with Boolean parameter useDamperCage (default = true).
<br><b>Default values for machine's parameters (a realistic example) are:</b><br>
<table>
<tr>
<td valign=\"top\">number of pole pairs p</td>
<td valign=\"top\">2</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">rotor's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">nominal frequency fNominal</td>
<td valign=\"top\">50</td><td valign=\"top\">Hz</td>
</tr>
<tr>
<td valign=\"top\">nominal voltage per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">V RMS</td>
</tr>
<tr>
<td valign=\"top\">no-load voltage per phase</td>
<td valign=\"top\">112.3</td><td valign=\"top\">V RMS @ nominal speed</td>
</tr>
<tr>
<td valign=\"top\">nominal current per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">A RMS</td>
</tr>
<tr>
<td valign=\"top\">nominal torque</td>
<td valign=\"top\">181.4</td><td valign=\"top\">Nm</td>
</tr>
<tr>
<td valign=\"top\">nominal speed</td>
<td valign=\"top\">1500</td><td valign=\"top\">rpm</td>
</tr>
<tr>
<td valign=\"top\">nominal mechanical output</td>
<td valign=\"top\">28.5</td><td valign=\"top\">kW</td>
</tr>
<tr>
<td valign=\"top\">nominal rotor angle</td>
<td valign=\"top\">20.75</td><td valign=\"top\">degree</td>
</tr>
<tr>
<td valign=\"top\">efficiency</td>
<td valign=\"top\">95.0</td><td valign=\"top\">%</td>
</tr>
<tr>
<td valign=\"top\">power factor</td>
<td valign=\"top\">0.98</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator resistance</td>
<td valign=\"top\">0.03</td><td valign=\"top\">Ohm per phase at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TsRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20s </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">stator reactance Xd</td>
<td valign=\"top\">0.4</td><td valign=\"top\">Ohm per phase in d-axis</td>
</tr>
<tr>
<td valign=\"top\">stator reactance Xq</td>
<td valign=\"top\">0.4</td><td valign=\"top\">Ohm per phase in q-axis</td>
</tr>
<tr>
<td valign=\"top\">stator stray reactance Xss</td>
<td valign=\"top\">0.1</td><td valign=\"top\">Ohm per phase</td>
</tr>
<tr>
<td valign=\"top\">damper resistance in d-axis</td>
<td valign=\"top\">0.04</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">damper resistance in q-axis</td>
<td valign=\"top\">same as d-axis</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">reference temperature TrRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20r </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">damper stray reactance in d-axis XDds</td>
<td valign=\"top\">0.05</td><td valign=\"top\">Ohm</td>
</tr>
<tr>
<td valign=\"top\">damper stray reactance in q-axis XDqs</td>
<td valign=\"top\">same as d-axis</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator operational temperature TsOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">damper operational temperature TrOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">These values give the following inductances:</td>
<td valign=\"top\"> </td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">main field inductance in d-axis</td>
<td valign=\"top\">(Xd - Xss)/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">main field inductance in q-axis</td>
<td valign=\"top\">(Xq - Xss)/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator stray inductance per phase</td>
<td valign=\"top\">Xss/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">damper stray inductance in d-axis</td>
<td valign=\"top\">XDds/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">damper stray inductance in q-axis</td>
<td valign=\"top\">XDqs/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
</table>
</HTML>"));
          end SM_PermanentMagnet;

          model SM_ElectricalExcited "Electrical excited synchronous induction machine with damper cage"
            extends Machines.Interfaces.PartialBasicInductionMachine(Lssigma(start = 0.1 / (2 * pi * fsNominal)), final idq_ss = airGapR.i_ss, final idq_sr = airGapR.i_sr, final idq_rs = airGapR.i_rs, final idq_rr = airGapR.i_rr, redeclare final Machines.Thermal.SynchronousInductionMachines.ThermalAmbientSMEE thermalAmbient(final useDamperCage = useDamperCage, final Te = TeOperational, final Tr = TrOperational), redeclare final Machines.Interfaces.InductionMachines.ThermalPortSMEE thermalPort(final useDamperCage = useDamperCage), redeclare final Machines.Interfaces.InductionMachines.ThermalPortSMEE internalThermalPort(final useDamperCage = useDamperCage), redeclare final Machines.Interfaces.InductionMachines.PowerBalanceSMEE powerBalance(final lossPowerRotorWinding = damperCageLossPower, final powerExcitation = ve * ie, final lossPowerExcitation = re.LossPower, final lossPowerBrush = brush.lossPower, final lossPowerRotorCore = 0), statorCore(final w = statorCoreParameters.wRef));
            Modelica.Blocks.Interfaces.RealOutput ir[2](start = zeros(2), each final quantity = "ElectricCurrent", each final unit = "A") if useDamperCage "Damper cage currents" annotation(
              Dialog(showStartAttribute = true));
            Modelica.Blocks.Interfaces.RealOutput idq_dr[2](each stateSelect = StateSelect.prefer, each final quantity = "ElectricCurrent", each final unit = "A") if useDamperCage "Damper space phasor current / rotor fixed frame";
            Machines.BasicMachines.Components.AirGapR airGapR(final p = p, final Lmd = Lmd, final Lmq = Lmq, final m = m) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            parameter Modelica.SIunits.Temperature TrOperational(start = 293.15) "Operational temperature of (optional) damper cage" annotation(
              Dialog(group = "Operational temperatures", enable = not useThermalPort and useDamperCage));
            parameter Modelica.SIunits.Inductance Lmd(start = 1.5 / (2 * pi * fsNominal)) "Stator main field inductance per phase in d-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", groupImage = "modelica://Modelica/Resources/Images/Electrical/Machines/SMEE.png"));
            parameter Modelica.SIunits.Inductance Lmq(start = 1.5 / (2 * pi * fsNominal)) "Stator main field inductance per phase in q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Boolean useDamperCage(start = true) "Enable / disable damper cage" annotation(
              Evaluate = true,
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage"));
            parameter Modelica.SIunits.Inductance Lrsigmad(start = 0.05 / (2 * pi * fsNominal)) "Damper stray inductance in d-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Inductance Lrsigmaq = Lrsigmad "Damper stray inductance in q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Resistance Rrd(start = 0.04) "Damper resistance in d-axis at TRef" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Resistance Rrq = Rrd "Damper resistance in q-axis at TRef" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Temperature TrRef(start = 293.15) "Reference temperature of damper resistances in d- and q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20r(start = 0) "Temperature coefficient of damper resistances in d- and q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Voltage VsNominal(start = 100) "Nominal stator RMS voltage per phase" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Current IeOpenCircuit(start = 10) "Open circuit excitation current @ nominal voltage and frequency" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Resistance Re(start = 2.5) "Excitation resistance at TRef" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Temperature TeRef(start = 293.15) "Reference temperature of excitation resistance" annotation(
              Dialog(tab = "Excitation"));
            parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20e(start = 0) "Temperature coefficient of excitation resistance" annotation(
              Dialog(tab = "Excitation"));
            parameter Real sigmae(min = 0, max = 0.99, start = 0.025) "Stray fraction of total excitation inductance" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Temperature TeOperational(start = 293.15) "Operational excitation temperature" annotation(
              Dialog(group = "Operational temperatures", enable = not useThermalPort));
            parameter Machines.Losses.BrushParameters brushParameters "Brush loss parameter record" annotation(
              Dialog(tab = "Losses"));
            output Modelica.SIunits.Voltage ve = pin_ep.v - pin_en.v "Excitation voltage";
            output Modelica.SIunits.Current ie = pin_ep.i "Excitation current";
            Machines.BasicMachines.Components.DamperCage damperCage(final Lrsigmad = Lrsigmad, final Lrsigmaq = Lrsigmaq, final Rrd = Rrd, final Rrq = Rrq, final T_ref = TrRef, final alpha = Machines.Thermal.convertAlpha(alpha20r, TrRef), final T = TrRef, final useHeatPort = true) if useDamperCage annotation(
              Placement(transformation(origin = {0, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Machines.BasicMachines.Components.ElectricalExcitation electricalExcitation(final turnsRatio = turnsRatio) annotation(
              Placement(transformation(origin = {-70, -50}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
            Modelica.Electrical.Analog.Basic.Resistor re(final R = Re, final T_ref = TeRef, final alpha = Machines.Thermal.convertAlpha(alpha20e, TeRef), final useHeatPort = true, final T = TeRef) annotation(
              Placement(transformation(origin = {-80, 10}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Inductor lesigma(final L = Lesigma) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-80, -20})));
            Modelica.Electrical.Analog.Interfaces.PositivePin pin_ep "Positive excitation pin" annotation(
              Placement(transformation(extent = {{-110, 70}, {-90, 50}}, rotation = 0)));
            Modelica.Electrical.Analog.Interfaces.NegativePin pin_en "Negative excitation pin" annotation(
              Placement(transformation(extent = {{-90, -50}, {-110, -70}}, rotation = 0)));
            Machines.Losses.DCMachines.Brush brush(final brushParameters = brushParameters, final useHeatPort = true) annotation(
              Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-80, 40})));
          protected
            final parameter Real turnsRatio = sqrt(2) * VsNominal / (2 * pi * fsNominal * Lmd * IeOpenCircuit) "Stator current / excitation current";
            final parameter Modelica.SIunits.Inductance Lesigma = Lmd * turnsRatio ^ 2 * 3 / 2 * sigmae / (1 - sigmae);
            Modelica.Blocks.Interfaces.RealOutput damperCageLossPower(final quantity = "Power", final unit = "W") "Damper losses";
          equation
            connect(ir, damperCage.i);
            connect(idq_dr, damperCage.i);
            connect(damperCageLossPower, damperCage.lossPower);
            if not useDamperCage then
              damperCageLossPower = 0;
            end if;
            connect(airGapR.spacePhasor_r, damperCage.spacePhasor_r) annotation(
              Line(points = {{10, -10}, {10, -30}}, color = {0, 0, 255}));
            connect(airGapR.spacePhasor_r, electricalExcitation.spacePhasor_r) annotation(
              Line(points = {{10, -10}, {10, -10}, {10, -20}, {-60, -20}, {-60, -40}}, color = {0, 0, 255}));
            connect(electricalExcitation.pin_en, pin_en) annotation(
              Line(points = {{-80, -60}, {-100, -60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pin_ep, brush.p) annotation(
              Line(points = {{-100, 60}, {-80, 60}, {-80, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(brush.n, re.p) annotation(
              Line(points = {{-80, 30}, {-80, 20}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(re.n, lesigma.p) annotation(
              Line(points = {{-80, 0}, {-80, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(lesigma.n, electricalExcitation.pin_ep) annotation(
              Line(points = {{-80, -30}, {-80, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(lssigma.spacePhasor_b, airGapR.spacePhasor_s) annotation(
              Line(points = {{20, 10}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(brush.heatPort, internalThermalPort.heatPortBrush) annotation(
              Line(points = {{-70, 50}, {-60, 50}, {-60, 40}, {50, 40}, {50, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(re.heatPort, internalThermalPort.heatPortExcitation) annotation(
              Line(points = {{-70, 10}, {-60, 10}, {-60, 40}, {50, 40}, {50, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(airGapR.flange, inertiaRotor.flange_a) annotation(
              Line(points = {{10, 0}, {70, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(airGapR.support, internalSupport) annotation(
              Line(points = {{-10, 1.77636e-015}, {-26, 0}, {-40, 0}, {-40, -90}, {60, -90}, {60, -100}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(damperCage.heatPort, internalThermalPort.heatPortRotorWinding) annotation(
              Line(points = {{-10, -40}, {-10, -80}, {0, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            annotation(
              defaultComponentName = "smee",
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-134, 34}, {-66, -34}}, lineColor = {0, 0, 255}), Line(points = {{-100, 50}, {-100, 20}, {-130, 20}, {-130, -4}}, color = {0, 0, 255}), Line(points = {{-130, -4}, {-129, 1}, {-125, 5}, {-120, 6}, {-115, 5}, {-111, 1}, {-110, -4}}, color = {0, 0, 255}), Line(points = {{-110, -4}, {-109, 1}, {-105, 5}, {-100, 6}, {-95, 5}, {-91, 1}, {-90, -4}}, color = {0, 0, 255}), Line(points = {{-90, -4}, {-89, 1}, {-85, 5}, {-80, 6}, {-75, 5}, {-71, 1}, {-70, -4}}, color = {0, 0, 255}), Line(points = {{-100, -50}, {-100, -20}, {-70, -20}, {-70, -2}}, color = {0, 0, 255})}),
              Documentation(info = "<HTML>
<p><b>Model of a three phase electrical excited synchronous induction machine with damper cage.</b><br>
Resistance and stray inductance of stator is modeled directly in stator phases, then using space phasor transformation and a rotor-fixed <i>AirGap</i> model. Resistance and stray inductance of rotor's squirrel cage is modeled in two axis of the rotor-fixed coordinate system. Electrical excitation is modelled by converting excitation current and voltage to d-axis space phasors. The machine models take the following loss effects into account:
</p>

<ul>
<li>heat losses in the temperature dependent stator winding resistances</li>
<li>heat losses in the temperature dependent excitation winding resistance</li>
<li>optional, when enabled: heat losses in the temperature dependent damper cage resistances</li>
<li>brush losses in the excitation circuit</li>
<li>friction losses</li>
<li>core losses (only eddy current losses, no hysteresis losses)</li>
<li>stray load losses</li>
</ul>

<p>Whether a damper cage is present or not, can be selected with Boolean parameter useDamperCage (default = true).
<br><b>Default values for machine's parameters (a realistic example) are:</b><br>
<table>
<tr>
<td valign=\"top\">number of pole pairs p</td>
<td valign=\"top\">2</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">rotor's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">nominal frequency fNominal</td>
<td valign=\"top\">50</td><td valign=\"top\">Hz</td>
</tr>
<tr>
<td valign=\"top\">nominal voltage per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">V RMS</td>
</tr>
<tr>
<td valign=\"top\">no-load excitation current<br>
    @ nominal voltage and frequency</td>
<td valign=\"top\">10</td><td valign=\"top\">A DC</td>
</tr>
<tr>
<td valign=\"top\">warm excitation resistance</td>
<td valign=\"top\">2.5</td><td valign=\"top\">Ohm</td>
</tr>
<tr>
<td valign=\"top\">nominal current per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">A RMS</td>
</tr>
<tr>
<td valign=\"top\">nominal apparent power</td>
<td valign=\"top\">-30000</td><td valign=\"top\">VA</td>
</tr>
<tr>
<td valign=\"top\">power factor</td>
<td valign=\"top\">-1.0</td><td valign=\"top\">ind./cap.</td>
</tr>
<tr>
<td valign=\"top\">nominal excitation current</td>
<td valign=\"top\">19</td><td valign=\"top\">A</td>
</tr>
<tr>
<td valign=\"top\">efficiency w/o excitation</td>
<td valign=\"top\">97.1</td><td valign=\"top\">%</td>
</tr>
<tr>
<td valign=\"top\">nominal torque</td>
<td valign=\"top\">-196.7</td><td valign=\"top\">Nm</td>
</tr>
<tr>
<td valign=\"top\">nominal speed</td>
<td valign=\"top\">1500</td><td valign=\"top\">rpm</td>
</tr>
<tr>
<td valign=\"top\">nominal rotor angle</td>
<td valign=\"top\">-57.23</td><td valign=\"top\">degree</td>
</tr>
<tr>
<td valign=\"top\">stator resistance</td>
<td valign=\"top\">0.03</td><td valign=\"top\">Ohm per phase at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TsRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20s </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">stator reactance Xd</td>
<td valign=\"top\">1.6</td><td valign=\"top\">Ohm per phase in d-axis</td>
</tr>
<tr>
<td valign=\"top\">giving Kc</td>
<td valign=\"top\">0.625</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator reactance Xq</td>
<td valign=\"top\">1.6</td><td valign=\"top\">Ohm per phase in q-axis</td>
</tr>
<tr>
<td valign=\"top\">stator stray reactance Xss</td>
<td valign=\"top\">0.1</td><td valign=\"top\">Ohm per phase</td>
</tr>
<tr>
<td valign=\"top\">damper resistance in d-axis</td>
<td valign=\"top\">0.04</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">damper resistance in q-axis</td>
<td valign=\"top\">same as d-axis</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">reference temperature TrRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20r </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">damper stray reactance in d-axis XDds</td>
<td valign=\"top\">0.05</td><td valign=\"top\">Ohm</td>
</tr>
<tr>
<td valign=\"top\">damper stray reactance in q-axis XDqs</td>
<td valign=\"top\">same as d-axis</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">excitation resistance</td>
<td valign=\"top\">2.5</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TeRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20e </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">excitation stray inductance</td>
<td valign=\"top\">2.5</td><td valign=\"top\">% of total excitation inductance</td>
</tr>
<tr>
<td valign=\"top\">stator operational temperature TsOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">damper operational temperature TrOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">excitation operational temperature TeOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">These values give the following inductances:</td>
<td valign=\"top\"> </td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">main field inductance in d-axis</td>
<td valign=\"top\">(Xd - Xss)/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">main field inductance in q-axis</td>
<td valign=\"top\">(Xq - Xss)/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator stray inductance per phase</td>
<td valign=\"top\">Xss/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">damper stray inductance in d-axis</td>
<td valign=\"top\">XDds/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">damper stray inductance in q-axis</td>
<td valign=\"top\">XDqs/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
</table>
</HTML>"));
          end SM_ElectricalExcited;

          model SM_ReluctanceRotor "Synchronous induction machine with reluctance rotor and damper cage"
            extends Machines.Interfaces.PartialBasicInductionMachine(Lssigma(start = 0.1 / (2 * pi * fsNominal)), final idq_ss = airGapR.i_ss, final idq_sr = airGapR.i_sr, final idq_rs = airGapR.i_rs, final idq_rr = airGapR.i_rr, redeclare final Machines.Thermal.SynchronousInductionMachines.ThermalAmbientSMR thermalAmbient(final useDamperCage = useDamperCage, final Tr = TrOperational), redeclare final Machines.Interfaces.InductionMachines.ThermalPortSMR thermalPort(final useDamperCage = useDamperCage), redeclare final Machines.Interfaces.InductionMachines.ThermalPortSMR internalThermalPort(final useDamperCage = useDamperCage), redeclare final Machines.Interfaces.InductionMachines.PowerBalanceSMR powerBalance(final lossPowerRotorWinding = damperCageLossPower, final lossPowerRotorCore = 0), statorCore(final w = statorCoreParameters.wRef));
            Modelica.Blocks.Interfaces.RealOutput ir[2](start = zeros(2), each final quantity = "ElectricCurrent", each final unit = "A") if useDamperCage "Damper cage currents" annotation(
              Dialog(showStartAttribute = true));
            Modelica.Blocks.Interfaces.RealOutput idq_dr[2](each stateSelect = StateSelect.prefer, each final quantity = "ElectricCurrent", each final unit = "A") if useDamperCage "Damper space phasor current / rotor fixed frame";
            Machines.BasicMachines.Components.AirGapR airGapR(final p = p, final Lmd = Lmd, final Lmq = Lmq, final m = m) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            parameter Modelica.SIunits.Temperature TrOperational(start = 293.15) "Operational temperature of (optional) damper cage" annotation(
              Dialog(group = "Operational temperatures", enable = not useThermalPort and useDamperCage));
            parameter Modelica.SIunits.Inductance Lmd(start = 2.9 / (2 * pi * fsNominal)) "Stator main field inductance per phase in d-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", groupImage = "modelica://Modelica/Resources/Images/Electrical/Machines/SMR.png"));
            parameter Modelica.SIunits.Inductance Lmq(start = 0.9 / (2 * pi * fsNominal)) "Stator main field inductance per phase in q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances"));
            parameter Boolean useDamperCage(start = true) "Enable / disable damper cage" annotation(
              Evaluate = true,
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage"));
            parameter Modelica.SIunits.Inductance Lrsigmad(start = 0.05 / (2 * pi * fsNominal)) "Damper stray inductance in d-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Inductance Lrsigmaq = Lrsigmad "Damper stray inductance in q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Resistance Rrd(start = 0.04) "Damper resistance in d-axis at TRef" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Resistance Rrq = Rrd "Damper resistance in q-axis at TRef" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Modelica.SIunits.Temperature TrRef(start = 293.15) "Reference temperature of damper resistances in d- and q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20r(start = 0) "Temperature coefficient of damper resistances in d- and q-axis" annotation(
              Dialog(tab = "Nominal resistances and inductances", group = "DamperCage", enable = useDamperCage));
            Machines.BasicMachines.Components.DamperCage damperCage(final Lrsigmad = Lrsigmad, final Lrsigmaq = Lrsigmaq, final Rrd = Rrd, final Rrq = Rrq, final T_ref = TrRef, final alpha = Machines.Thermal.convertAlpha(alpha20r, TrRef), final T = TrRef, final useHeatPort = true) if useDamperCage annotation(
              Placement(transformation(origin = {0, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          protected
            Modelica.Blocks.Interfaces.RealOutput damperCageLossPower(final quantity = "Power", final unit = "W") "Damper losses";
          equation
            connect(ir, damperCage.i);
            connect(idq_dr, damperCage.i);
            connect(damperCageLossPower, damperCage.lossPower);
            if not useDamperCage then
              damperCageLossPower = 0;
            end if;
            connect(airGapR.spacePhasor_r, damperCage.spacePhasor_r) annotation(
              Line(points = {{10, -10}, {10, -15}, {10, -30}}, color = {0, 0, 255}));
            connect(airGapR.support, internalSupport) annotation(
              Line(points = {{-10, 0}, {-40, 0}, {-40, -90}, {60, -90}, {60, -100}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(lssigma.spacePhasor_b, airGapR.spacePhasor_s) annotation(
              Line(points = {{20, 10}, {10, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapR.flange, inertiaRotor.flange_a) annotation(
              Line(points = {{10, 0}, {70, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(damperCage.heatPort, internalThermalPort.heatPortRotorWinding) annotation(
              Line(points = {{-10, -40}, {-10, -60}, {-10, -60}, {-10, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            annotation(
              defaultComponentName = "smr",
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-130, 10}, {-100, -10}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-100, 10}, {-70, -10}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-134, 34}, {-66, -34}}, lineColor = {0, 0, 255})}),
              Documentation(info = "<HTML>
<p><b>Model of a three phase synchronous induction machine with reluctance rotor and damper cage.</b><br>
Resistance and stray inductance of stator is modeled directly in stator phases, then using space phasor transformation. Resistance and stray inductance of rotor's squirrel cage is modeled in two axis of the rotor-fixed coordinate system. Both together connected via a rotor-fixed <i>AirGap</i> model. The machine models take the following loss effects into account:
</p>

<ul>
<li>heat losses in the temperature dependent stator winding resistances</li>
<li>optional, when enabled: heat losses in the temperature dependent damper cage resistances</li>
<li>friction losses</li>
<li>core losses (only eddy current losses, no hysteresis losses)</li>
<li>stray load losses</li>
</ul>

<p>Whether a damper cage is present or not, can be selected with Boolean parameter useDamperCage (default = true).
<br><b>Default values for machine's parameters (a realistic example) are:</b><br>
<table>
<tr>
<td valign=\"top\">number of pole pairs p</td>
<td valign=\"top\">2</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">rotor's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">nominal frequency fNominal</td>
<td valign=\"top\">50</td><td valign=\"top\">Hz</td>
</tr>
<tr>
<td valign=\"top\">nominal voltage per phase</td>
<td valign=\"top\">100</td><td valign=\"top\">V RMS</td>
</tr>
<tr>
<td valign=\"top\">nominal current per phase</td>
<td valign=\"top\">50</td><td valign=\"top\">A RMS</td>
</tr>
<tr>
<td valign=\"top\">nominal torque</td>
<td valign=\"top\"> 46</td><td valign=\"top\">Nm</td>
</tr>
<tr>
<td valign=\"top\">nominal speed</td>
<td valign=\"top\">1500</td><td valign=\"top\">rpm</td>
</tr>
<tr>
<td valign=\"top\">nominal mechanical output</td>
<td valign=\"top\"> 7.23</td><td valign=\"top\">kW</td>
</tr>
<tr>
<td valign=\"top\">efficiency</td>
<td valign=\"top\">96.98</td><td valign=\"top\">%</td>
</tr>
<tr>
<td valign=\"top\">power factor</td>
<td valign=\"top\">0.497</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator resistance</td>
<td valign=\"top\">0.03</td><td valign=\"top\">Ohm per phase at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TsRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20s </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">rotor resistance in d-axis</td>
<td valign=\"top\">0.04</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">rotor resistance in q-axis</td>
<td valign=\"top\">same as d-axis</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">reference temperature TrRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20r </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">stator reactance Xsd in d-axis</td>
<td valign=\"top\">3</td><td valign=\"top\">Ohm per phase</td>
</tr>
<tr>
<td valign=\"top\">stator reactance Xsq in q-axis</td>
<td valign=\"top\">1</td><td valign=\"top\">Ohm</td>
</tr>
<tr>
<td valign=\"top\">stator stray reactance Xss</td>
<td valign=\"top\">0.1</td><td valign=\"top\">Ohm per phase</td>
</tr>
<tr>
<td valign=\"top\">rotor stray reactance in d-axis Xrds</td>
<td valign=\"top\">0.05</td><td valign=\"top\">Ohm per phase</td>
</tr>
<tr>
<td valign=\"top\">rotor stray reactance in q-axis Xrqs</td>
<td valign=\"top\">same as d-axis</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator operational temperature TsOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">damper operational temperature TrOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">These values give the following inductances:</td>
<td valign=\"top\"> </td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">stator stray inductance per phase</td>
<td valign=\"top\">Xss/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">rotor stray inductance in d-axis</td>
<td valign=\"top\">Xrds/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">rotor stray inductance in q-axis</td>
<td valign=\"top\">Xrqs/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">main field inductance per phase in d-axis</td>
<td valign=\"top\">(Xsd-Xss)/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">main field inductance per phase in q-axis</td>
<td valign=\"top\">(Xsq-Xss)/(2*pi*fNominal)</td><td valign=\"top\"> </td>
</tr>
</table>
</HTML>"));
          end SM_ReluctanceRotor;
          annotation(
            Documentation(info = "<HTML>
This package contains models of synchronous induction machines, based on space phasor theory:
<ul>
<li>SM_PermanentMagnet: synchronous induction machine with permanent magnet excitation, with damper cage</li>
<li>SM_ElectricalExcited: synchronous induction machine with electrical excitation
    and damper cage</li>
<li>SM_ReluctanceRotor: induction machine with reluctance rotor and damper cage<br>
i.e., a squirrel cage rotor with magnetic poles due to different airgap width</li>
</ul>
These models use package SpacePhasors.
<br><b>Please keep in mind:</b><br>
<ul>
<li>We keep the same reference system as for motors, i.e.:<br>
    Positive RotorDisplacementAngle means acting as motor,<br>
    with positive electric power consumption and positive mechanical power output.
<li>ElectricalAngle = p * MechanicalAngle</li>
<li>real axis = d-axis<br>
    imaginary= q-axis</li>
<li>Voltage induced by the magnet wheel (d-axis) is located in the q-axis.</li>
</ul>
</HTML>", revisions = "<HTML>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2015, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
  <ul>
  <li> v1.02  2004/09/19 Anton Haumer</li>
  <li> v1.03  2004/09/24 Anton Haumer<br>
       consistent naming of inductors and resistors in machine models</li>
  <li> v1.1   2004/10/01 Anton Haumer<br>
       changed naming and structure<br>
       issued to Modelica Standard Library 2.1</li>
  <li> v1.2   2004/10/27 Anton Haumer<br>
       fixed a bug with support (formerly bearing)</li>
  <li> v1.3.2 2004/11/10 Anton Haumer<br>
       ReluctanceRotor moved to SynchronousMachines</li>
  <li> v1.4   2004/11/11 Anton Haumer<br>
       removed mechanical flange support<br>
       to ease the implementation of a 3D-frame in a future release</li>
  <li> v1.52  2005/10/12 Anton Haumer<br>
       added SM_ElectricalExcited</li>
  <li> v1.53  2005/10/14 Anton Haumer<br>
       introduced unsymmetrical DamperCage for Synchronous Machines</li>
  <li> v1.6.2 2005/10/23 Anton Haumer<br>
       selectable DamperCage for Synchronous Machines</li>
  <li> v1.7.1 2006/02/06 Anton Haumer<br>
       changed some naming of synchronous machines, not affecting existing models</li>
  <li> v2.2.0 2011/02/10 Anton Haumer<br>
       conditional ThermalPort for all machines</li>
  </ul>
</HTML>"));
        end SynchronousInductionMachines;

        package DCMachines "Models of DC machines"
          extends Modelica.Icons.VariantsPackage;

          model DC_PermanentMagnet "Permanent magnet DC machine"
            extends Machines.Interfaces.PartialBasicDCMachine(final ViNominal = VaNominal - Machines.Thermal.convertResistance(Ra, TaRef, alpha20a, TaNominal) * IaNominal - Machines.Losses.DCMachines.brushVoltageDrop(brushParameters, IaNominal), final psi_eNominal = Lme * IeNominal, redeclare final Machines.Thermal.DCMachines.ThermalAmbientDCPM thermalAmbient(final Tpm = TpmOperational), redeclare final Machines.Interfaces.DCMachines.ThermalPortDCPM thermalPort, redeclare final Machines.Interfaces.DCMachines.ThermalPortDCPM internalThermalPort, redeclare final Machines.Interfaces.DCMachines.PowerBalanceDCPM powerBalance(final lossPowerPermanentMagnet = 0), core(final w = airGapDC.w));
            final parameter Modelica.SIunits.Temperature TpmOperational = 293.15 "Operational temperature of permanent magnet" annotation(
              Dialog(group = "Operational temperatures"));
            Machines.BasicMachines.Components.AirGapDC airGapDC(final turnsRatio = turnsRatio, final Le = Lme, final quasiStationary = quasiStationary) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground eGround annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-20, -30})));
            Modelica.Electrical.Analog.Sources.ConstantCurrent ie(I = IeNominal) annotation(
              Placement(transformation(origin = {0, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          protected
            constant Modelica.SIunits.Inductance Lme = 1 "Field excitation inductance";
            constant Modelica.SIunits.Current IeNominal = 1 "Equivalent excitation current";
          equation
            connect(eGround.p, ie.p) annotation(
              Line(points = {{-10, -30}, {-10, -30}, {-10, -40}}, color = {0, 0, 255}));
            connect(airGapDC.pin_ep, ie.n) annotation(
              Line(points = {{10, -10}, {10, -40}}, color = {0, 0, 255}));
            connect(airGapDC.pin_en, eGround.p) annotation(
              Line(points = {{-10, -10}, {-10, -20}, {-10, -30}}, color = {0, 0, 255}));
            connect(airGapDC.pin_ap, la.n) annotation(
              Line(points = {{10, 10}, {10, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.support, internalSupport) annotation(
              Line(points = {{-10, 0}, {-40, 0}, {-40, -90}, {60, -90}, {60, -100}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(airGapDC.flange, inertiaRotor.flange_a) annotation(
              Line(points = {{10, 0}, {36, 0}, {36, 0}, {70, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(airGapDC.pin_an, brush.p) annotation(
              Line(points = {{-10, 10}, {-10, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation(
              defaultComponentName = "dcpm",
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-130, 10}, {-100, -10}}, lineColor = {0, 0, 0}, fillColor = {0, 255, 0}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-100, 10}, {-70, -10}}, lineColor = {0, 0, 0}, fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid)}),
              Documentation(info = "<HTML>
<p><b>Model of a DC Machine with permanent magnets.</b><br>
Armature resistance and inductance are modeled directly after the armature pins, then using a <i>AirGapDC</i> model. Permanent magnet excitation is modelled by a constant equivalent excitation current feeding AirGapDC. The machine models take the following loss effects into account:
</p>

<ul>
<li>heat losses in the temperature dependent armature winding resistance</li>
<li>brush losses in the armature circuit</li>
<li>friction losses</li>
<li>core losses (only eddy current losses, no hysteresis losses)</li>
<li>stray load losses</li>
</ul>

<p>No saturation is modelled.
<br><b>Default values for machine's parameters (a realistic example) are:</b><br>
<table>
<tr>
<td valign=\"top\">stator's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">rotor's moment of inertia</td>
<td valign=\"top\">0.15</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">nominal armature voltage</td>
<td valign=\"top\">100</td><td valign=\"top\">V</td>
</tr>
<tr>
<td valign=\"top\">nominal armature current</td>
<td valign=\"top\">100</td><td valign=\"top\">A</td>
</tr>
<tr>
<td valign=\"top\">nominal speed</td>
<td valign=\"top\">1425</td><td valign=\"top\">rpm</td>
</tr>
<tr>
<td valign=\"top\">nominal torque</td>
<td valign=\"top\">63.66</td><td valign=\"top\">Nm</td>
</tr>
<tr>
<td valign=\"top\">nominal mechanical output</td>
<td valign=\"top\">9.5</td><td valign=\"top\">kW</td>
</tr>
<tr>
<td valign=\"top\">efficiency</td>
<td valign=\"top\">95.0</td><td valign=\"top\">%</td>
</tr>
<tr>
<td valign=\"top\">armature resistance</td>
<td valign=\"top\">0.05</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TaRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20a </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">armature inductance</td>
<td valign=\"top\">0.0015</td><td valign=\"top\">H</td>
</tr>
<tr>
<td valign=\"top\">armature nominal temperature TaNominal</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">armature operational temperature TaOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
</table>
Armature resistance resp. inductance include resistance resp. inductance of commutating pole winding and compensation winding, if present.
</HTML>"));
          end DC_PermanentMagnet;

          model DC_ElectricalExcited "Electrical shunt/separate excited linear DC machine"
            extends Machines.Interfaces.PartialBasicDCMachine(final ViNominal = VaNominal - Machines.Thermal.convertResistance(Ra, TaRef, alpha20a, TaNominal) * IaNominal - Machines.Losses.DCMachines.brushVoltageDrop(brushParameters, IaNominal), final psi_eNominal = Lme * IeNominal, redeclare final Machines.Thermal.DCMachines.ThermalAmbientDCEE thermalAmbient(final Te = TeOperational), redeclare final Machines.Interfaces.DCMachines.ThermalPortDCEE thermalPort, redeclare final Machines.Interfaces.DCMachines.ThermalPortDCEE internalThermalPort, redeclare final Machines.Interfaces.DCMachines.PowerBalanceDCEE powerBalance(final powerExcitation = ve * ie, final lossPowerExcitation = re.LossPower), core(final w = airGapDC.w));
            parameter Modelica.SIunits.Current IeNominal(start = 1) "Nominal excitation current" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Resistance Re(start = 100) "Field excitation resistance at TRef" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Temperature TeRef(start = 293.15) "Reference temperature of excitation resistance" annotation(
              Dialog(tab = "Excitation"));
            parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20e(start = 0) "Temperature coefficient of excitation resistance" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Inductance Le(start = 1) "Total field excitation inductance" annotation(
              Dialog(tab = "Excitation"));
            parameter Real sigmae(min = 0, max = 0.99, start = 0) "Stray fraction of total excitation inductance" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Temperature TeOperational(start = 293.15) "Operational (shunt) excitation temperature" annotation(
              Dialog(group = "Operational temperatures", enable = not useThermalPort));
            output Modelica.SIunits.Voltage ve = pin_ep.v - pin_en.v "Field excitation voltage";
            output Modelica.SIunits.Current ie(start = 0) = pin_ep.i "Field excitation current";
            Machines.BasicMachines.Components.AirGapDC airGapDC(final turnsRatio = turnsRatio, final Le = Lme, final quasiStationary = quasiStationary) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(extent = {{-30, -30}, {-10, -10}})));
            Machines.BasicMachines.Components.CompoundDCExcitation compoundDCExcitation(final excitationTurnsRatio = 1) annotation(
              Placement(transformation(extent = {{-10, -30}, {10, -10}})));
            Modelica.Electrical.Analog.Basic.Ground groundSE annotation(
              Placement(transformation(extent = {{-30, -50}, {-10, -30}})));
            Modelica.Electrical.Analog.Basic.Resistor re(final R = Re, final T_ref = TeRef, final alpha = Machines.Thermal.convertAlpha(alpha20e, TeRef), final useHeatPort = true, final T = TeRef) annotation(
              Placement(transformation(origin = {-80, 50}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
            Machines.BasicMachines.Components.InductorDC lesigma(final L = Lesigma, final quasiStationary = quasiStationary) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-80, 20})));
            Modelica.Electrical.Analog.Interfaces.PositivePin pin_ep "Positive excitation pin" annotation(
              Placement(transformation(extent = {{-110, 70}, {-90, 50}}, rotation = 0)));
            Modelica.Electrical.Analog.Interfaces.NegativePin pin_en "Negative excitation pin" annotation(
              Placement(transformation(extent = {{-90, -50}, {-110, -70}}, rotation = 0)));
          protected
            final parameter Modelica.SIunits.Inductance Lme = Le * (1 - sigmae) "Main part of excitation inductance";
            final parameter Modelica.SIunits.Inductance Lesigma = Le * sigmae "Stray part of excitation inductance" annotation(
              Evaluate = true);
          equation
            connect(airGapDC.pin_ap, la.n) annotation(
              Line(points = {{10, 10}, {10, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.support, internalSupport) annotation(
              Line(points = {{-10, 0}, {-40, 0}, {-40, -90}, {60, -90}, {60, -100}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(airGapDC.flange, inertiaRotor.flange_a) annotation(
              Line(points = {{10, 0}, {35, 0}, {35, 0}, {70, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(re.p, pin_ep) annotation(
              Line(points = {{-80, 60}, {-100, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(re.n, lesigma.p) annotation(
              Line(points = {{-80, 40}, {-80, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(ground.p, airGapDC.pin_en) annotation(
              Line(points = {{-20, -10}, {-10, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.pin_en, compoundDCExcitation.pin_n) annotation(
              Line(points = {{-10, -10}, {-10, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.pin_ep, compoundDCExcitation.pin_p) annotation(
              Line(points = {{10, -10}, {10, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(groundSE.p, compoundDCExcitation.pin_sen) annotation(
              Line(points = {{-20, -30}, {-10, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pin_en, compoundDCExcitation.pin_en) annotation(
              Line(points = {{-100, -60}, {2, -60}, {2, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(compoundDCExcitation.pin_ep, lesigma.n) annotation(
              Line(points = {{10, -29.8}, {10, -40}, {-80, -40}, {-80, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.pin_an, brush.p) annotation(
              Line(points = {{-10, 10}, {-10, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(re.heatPort, internalThermalPort.heatPortExcitation) annotation(
              Line(points = {{-70, 50}, {-60, 50}, {-60, 40}, {50, 40}, {50, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            annotation(
              defaultComponentName = "dcee",
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-130, -4}, {-129, 1}, {-125, 5}, {-120, 6}, {-115, 5}, {-111, 1}, {-110, -4}}, color = {0, 0, 255}), Line(points = {{-110, -4}, {-109, 1}, {-105, 5}, {-100, 6}, {-95, 5}, {-91, 1}, {-90, -4}}, color = {0, 0, 255}), Line(points = {{-90, -4}, {-89, 1}, {-85, 5}, {-80, 6}, {-75, 5}, {-71, 1}, {-70, -4}}, color = {0, 0, 255}), Line(points = {{-100, -50}, {-100, -20}, {-70, -20}, {-70, -2}}, color = {0, 0, 255}), Line(points = {{-100, 50}, {-100, 20}, {-130, 20}, {-130, -4}}, color = {0, 0, 255})}),
              Documentation(info = "<HTML>
<p><b>Model of a DC Machine with electrical shunt or separate excitation.</b><br>
Armature resistance and inductance are modeled directly after the armature pins, then using a <i>AirGapDC</i> model.<br>
The machine models take the following loss effects into account:
</p>

<ul>
<li>heat losses in the temperature dependent armature winding resistance</li>
<li>heat losses in the temperature dependent excitation winding resistance</li>
<li>brush losses in the armature circuit</li>
<li>friction losses</li>
<li>core losses (only eddy current losses, no hysteresis losses)</li>
<li>stray load losses</li>
</ul>

<p>No saturation is modelled.<br>
Shunt or separate excitation is defined by the user's external circuit.
<br><b>Default values for machine's parameters (a realistic example) are:</b><br>
<table>
<tr>
<td valign=\"top\">stator's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">rotor's moment of inertia</td>
<td valign=\"top\">0.15</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">nominal armature voltage</td>
<td valign=\"top\">100</td><td valign=\"top\">V</td>
</tr>
<tr>
<td valign=\"top\">nominal armature current</td>
<td valign=\"top\">100</td><td valign=\"top\">A</td>
</tr>
<tr>
<td valign=\"top\">nominal torque</td>
<td valign=\"top\">63.66</td><td valign=\"top\">Nm</td>
</tr>
<tr>
<td valign=\"top\">nominal speed</td>
<td valign=\"top\">1425</td><td valign=\"top\">rpm</td>
</tr>
<tr>
<td valign=\"top\">nominal mechanical output</td>
<td valign=\"top\">9.5</td><td valign=\"top\">kW</td>
</tr>
<tr>
<td valign=\"top\">efficiency</td>
<td valign=\"top\">95.0</td><td valign=\"top\">% only armature</td>
</tr>
<tr>
<td valign=\"top\">efficiency</td>
<td valign=\"top\">94.06</td><td valign=\"top\">% including excitation</td>
</tr>
<tr>
<td valign=\"top\">armature resistance</td>
<td valign=\"top\">0.05</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TaRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20a </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">armature inductance</td>
<td valign=\"top\">0.0015</td><td valign=\"top\">H</td>
</tr>
<tr>
<td valign=\"top\">nominal excitation voltage</td>
<td valign=\"top\">100</td><td valign=\"top\">V</td>
</tr>
<tr>
<td valign=\"top\">nominal excitation current</td>
<td valign=\"top\">1</td><td valign=\"top\">A</td>
</tr>
<tr>
<td valign=\"top\">excitation resistance</td>
<td valign=\"top\">100</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TeRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20e </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">excitation inductance</td>
<td valign=\"top\">1</td><td valign=\"top\">H</td>
</tr>
<tr>
<td valign=\"top\">stray part of excitation inductance</td>
<td valign=\"top\">0</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">armature nominal temperature TaNominal</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">armature operational temperature TaOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">(shunt) excitation operational temperature TeOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
</table>
Armature resistance resp. inductance include resistance resp. inductance of commutating pole winding and
compensation winding, if present.<br>
Armature current does not cover excitation current of a shunt excitation; in this case total current drawn from the grid = armature current + excitation current.
</HTML>"));
          end DC_ElectricalExcited;

          model DC_SeriesExcited "Series excited linear DC machine"
            extends Machines.Interfaces.PartialBasicDCMachine(wNominal(start = 1410 * 2 * pi / 60), final ViNominal = VaNominal - (Machines.Thermal.convertResistance(Ra, TaRef, alpha20a, TaNominal) + Machines.Thermal.convertResistance(Re, TeRef, alpha20e, TeNominal)) * IaNominal - Machines.Losses.DCMachines.brushVoltageDrop(brushParameters, IaNominal), final psi_eNominal = Lme * abs(IaNominal), redeclare final Machines.Thermal.DCMachines.ThermalAmbientDCSE thermalAmbient(final Tse = TeOperational), redeclare final Machines.Interfaces.DCMachines.ThermalPortDCSE thermalPort, redeclare final Machines.Interfaces.DCMachines.ThermalPortDCSE internalThermalPort, redeclare final Machines.Interfaces.DCMachines.PowerBalanceDCSE powerBalance(final powerSeriesExcitation = ve * ie, final lossPowerSeriesExcitation = re.LossPower), core(final w = airGapDC.w));
            parameter Modelica.SIunits.Resistance Re(start = 0.01) "Series excitation resistance at TRef" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Temperature TeRef(start = 293.15) "Reference temperature of excitation resistance" annotation(
              Dialog(tab = "Excitation"));
            parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20e(start = 0) "Temperature coefficient of excitation resistance" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Inductance Le(start = 0.0005) "Total field excitation inductance" annotation(
              Dialog(tab = "Excitation"));
            parameter Real sigmae(min = 0, max = 0.99, start = 0) "Stray fraction of total excitation inductance" annotation(
              Dialog(tab = "Excitation"));
            parameter Modelica.SIunits.Temperature TeNominal(start = 293.15) "Nominal series excitation temperature" annotation(
              Dialog(tab = "Nominal parameters"));
            parameter Modelica.SIunits.Temperature TeOperational(start = 293.15) "Operational series excitation temperature" annotation(
              Dialog(group = "Operational temperatures", enable = not useThermalPort));
            output Modelica.SIunits.Voltage ve = pin_ep.v - pin_en.v "Field excitation voltage";
            output Modelica.SIunits.Current ie = pin_ep.i "Field excitation current";
            Machines.BasicMachines.Components.AirGapDC airGapDC(final turnsRatio = turnsRatio, final Le = Lme, final quasiStationary = quasiStationary) annotation(
              Placement(transformation(origin = {0, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Machines.BasicMachines.Components.CompoundDCExcitation compoundDCExcitation(final excitationTurnsRatio = 1) annotation(
              Placement(transformation(extent = {{-10, -30}, {10, -10}})));
            Modelica.Electrical.Analog.Basic.Ground ground annotation(
              Placement(transformation(extent = {{-30, -30}, {-10, -10}})));
            Modelica.Electrical.Analog.Basic.Ground groundE annotation(
              Placement(transformation(extent = {{0, -60}, {20, -40}})));
            Modelica.Electrical.Analog.Basic.Resistor re(final R = Re, final T_ref = TeRef, final alpha = Machines.Thermal.convertAlpha(alpha20e, TeRef), final useHeatPort = true, final T = TeRef) annotation(
              Placement(transformation(origin = {-80, 50}, extent = {{-10, 10}, {10, -10}}, rotation = 270)));
            Machines.BasicMachines.Components.InductorDC lesigma(final L = Lesigma, final quasiStationary = quasiStationary) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-80, 20})));
            Modelica.Electrical.Analog.Interfaces.PositivePin pin_ep "Positive series excitation pin" annotation(
              Placement(transformation(extent = {{-110, 70}, {-90, 50}}, rotation = 0)));
            Modelica.Electrical.Analog.Interfaces.NegativePin pin_en "Negative series excitation pin" annotation(
              Placement(transformation(extent = {{-90, -50}, {-110, -70}}, rotation = 0)));
          protected
            final parameter Modelica.SIunits.Inductance Lme = Le * (1 - sigmae) "Main part of excitation inductance";
            final parameter Modelica.SIunits.Inductance Lesigma = Le * sigmae "Stray part of excitation inductance" annotation(
              Evaluate = true);
          equation
            connect(airGapDC.pin_ap, la.n) annotation(
              Line(points = {{10, 10}, {10, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.support, internalSupport) annotation(
              Line(points = {{-10, 0}, {-40, 0}, {-40, -90}, {60, -90}, {60, -100}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(airGapDC.flange, inertiaRotor.flange_a) annotation(
              Line(points = {{10, 0}, {70, 0}, {70, 0}}, color = {0, 0, 0}, smooth = Smooth.None));
            connect(pin_ep, re.p) annotation(
              Line(points = {{-100, 60}, {-80, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(re.n, lesigma.p) annotation(
              Line(points = {{-80, 40}, {-80, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.pin_en, compoundDCExcitation.pin_n) annotation(
              Line(points = {{-10, -10}, {-10, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(compoundDCExcitation.pin_p, airGapDC.pin_ep) annotation(
              Line(points = {{10, -10}, {10, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.pin_en, ground.p) annotation(
              Line(points = {{-10, -10}, {-20, -10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(compoundDCExcitation.pin_sen, pin_en) annotation(
              Line(points = {{-10, -30}, {-10, -60}, {-100, -60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(compoundDCExcitation.pin_sep, lesigma.n) annotation(
              Line(points = {{-2, -30}, {-2, -40}, {-80, -40}, {-80, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(compoundDCExcitation.pin_en, groundE.p) annotation(
              Line(points = {{2, -30}, {2, -40}, {10, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(airGapDC.pin_an, brush.p) annotation(
              Line(points = {{-10, 10}, {-10, 60}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(re.heatPort, internalThermalPort.heatPortSeriesExcitation) annotation(
              Line(points = {{-70, 50}, {-60, 50}, {-60, 40}, {50, 40}, {50, -80}, {0, -80}}, color = {191, 0, 0}, smooth = Smooth.None));
            annotation(
              defaultComponentName = "dcse",
              Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-100, -10}, {-105, -9}, {-109, -5}, {-110, 0}, {-109, 5}, {-105, 9}, {-100, 10}}, color = {0, 0, 255}), Line(points = {{-100, -30}, {-105, -29}, {-109, -25}, {-110, -20}, {-109, -15}, {-105, -11}, {-100, -10}}, color = {0, 0, 255}), Line(points = {{-100, 10}, {-105, 11}, {-109, 15}, {-110, 20}, {-109, 25}, {-105, 29}, {-100, 30}}, color = {0, 0, 255}), Line(points = {{-100, 50}, {-100, 30}}, color = {0, 0, 255}), Line(points = {{-100, -30}, {-100, -50}}, color = {0, 0, 255})}),
              Documentation(info = "<HTML>
<p><b>Model of a DC Machine with series excitation.</b><br>
Armature resistance and inductance are modeled directly after the armature pins, then using a <i>AirGapDC</i> model.<br>
The machine models take the following loss effects into account:
</p>

<ul>
<li>heat losses in the temperature dependent armature winding resistance</li>
<li>heat losses in the temperature dependent excitation winding resistance</li>
<li>brush losses in the armature circuit</li>
<li>friction losses</li>
<li>core losses (only eddy current losses, no hysteresis losses)</li>
<li>stray load losses</li>
</ul>

<p>No saturation is modelled.<br>
Series excitation has to be connected by the user's external circuit.
<br><b>Default values for machine's parameters (a realistic example) are:</b><br>
<table>
<tr>
<td valign=\"top\">stator's moment of inertia</td>
<td valign=\"top\">0.29</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">rotor's moment of inertia</td>
<td valign=\"top\">0.15</td><td valign=\"top\">kg.m2</td>
</tr>
<tr>
<td valign=\"top\">nominal armature voltage</td>
<td valign=\"top\">100</td><td valign=\"top\">V</td>
</tr>
<tr>
<td valign=\"top\">nominal armature current</td>
<td valign=\"top\">100</td><td valign=\"top\">A</td>
</tr>
<tr>
<td valign=\"top\">nominal torque</td>
<td valign=\"top\">63.66</td><td valign=\"top\">Nm</td>
</tr>
<tr>
<td valign=\"top\">nominal speed</td>
<td valign=\"top\">1410</td><td valign=\"top\">rpm</td>
</tr>
<tr>
<td valign=\"top\">nominal mechanical output</td>
<td valign=\"top\">9.4</td><td valign=\"top\">kW</td>
</tr>
<tr>
<td valign=\"top\">efficiency</td>
<td valign=\"top\">94.0</td><td valign=\"top\">% only armature</td>
</tr>
<tr>
<td valign=\"top\">armature resistance</td>
<td valign=\"top\">0.05</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TaRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20a </td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">armature inductance</td>
<td valign=\"top\">0.0015</td><td valign=\"top\">H</td>
</tr>
<tr>
<td valign=\"top\">excitation resistance</td>
<td valign=\"top\">0.01</td><td valign=\"top\">Ohm at reference temperature</td>
</tr>
<tr>
<td valign=\"top\">reference temperature TeRef</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">temperature coefficient alpha20e</td>
<td valign=\"top\">0</td><td valign=\"top\">1/K</td>
</tr>
<tr>
<td valign=\"top\">excitation inductance</td>
<td valign=\"top\">0.0005</td><td valign=\"top\">H</td>
</tr>
<tr>
<td valign=\"top\">stray part of excitation inductance</td>
<td valign=\"top\">0</td><td valign=\"top\"> </td>
</tr>
<tr>
<td valign=\"top\">armature nominal temperature TaNominal</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">series excitation nominal temperature TeNominal</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">armature operational temperature TaOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
<tr>
<td valign=\"top\">series excitation operational temperature TeOperational</td>
<td valign=\"top\">20</td><td valign=\"top\">&deg;C</td>
</tr>
</table>
Armature resistance resp. inductance include resistance resp. inductance of commutating pole winding and
compensation winding, if present.<br>
Parameter nominal armature voltage includes voltage drop of series excitation;<br>
but for output the voltage is split into:<br>
va = armature voltage without voltage drop of series excitation<br>
ve = voltage drop of series excitation
</HTML>"));
          end DC_SeriesExcited;
          annotation(
            Documentation(info = "<HTML>
This package contains models of DC machines:
<ul>
<li>DC_PermanentMagnet: DC machine with permanent magnet excitation</li>
<li>DC_ElectricalExcited: DC machine with electrical shunt or separate excitation</li>
<li>DC_SeriesExcited: DC machine with series excitation</li>
</ul>
</html>", revisions = "<HTML>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2015, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
  <ul>
  <li> v1.02 2004/09/19 Anton Haumer</li>
  <li> v1.03 2004/09/24 Anton Haumer<br>
       added DC machine with series excitation</li>
  <li> v1.1  2004/10/01 Anton Haumer<br>
       changed naming and structure<br>
       issued to Modelica Standard Library 2.1</li>
  <li> v1.2  2004/10/27 Anton Haumer<br>
       fixed a bug with support (formerly bearing)</li>
  <li> v1.4   2004/11/11 Anton Haumer<br>
       removed mechanical flange support<br>
       to ease the implementation of a 3D-frame in a future release</li>
  <li> v2.2.0 2011/02/10 Anton Haumer<br>
       conditional ThermalPort for all machines</li>
  </ul>
</HTML>"));
        end DCMachines;

        package QuasiStationaryDCMachines "Models of quasistationary DC machines"
          extends Modelica.Icons.VariantsPackage;

          model DC_PermanentMagnet "Quasistationary permanent magnet DC machine"
            extends Machines.BasicMachines.DCMachines.DC_PermanentMagnet(final quasiStationary = true);
            extends Machines.Icons.QuasiStationaryMachine;
            annotation(
              defaultComponentName = "dcpm",
              Documentation(info = "<HTML>
<b>Quasistaionary model of a DC Machine with permanent magnets.</b><br>
This model is fully compatible with the
<a href=\"modelica://Modelica.Electrical.Machines.BasicMachines.DCMachines.DC_PermanentMagnet\">transient machine model of a DC machine with permanent magnets</a>;
the only difference is that electrical transients are neglected.
</HTML>"));
          end DC_PermanentMagnet;

          model DC_ElectricalExcited "Quasistationary electrical shunt/separate excited linear DC machine"
            extends Machines.BasicMachines.DCMachines.DC_ElectricalExcited(final quasiStationary = true);
            extends Machines.Icons.QuasiStationaryMachine;
            annotation(
              defaultComponentName = "dcee",
              Documentation(info = "<HTML>
<b>Quasistaionary model of a DC Machine with electrical shunt or separate excitation.</b><br>
This model is fully compatible with the
<a href=\"modelica://Modelica.Electrical.Machines.BasicMachines.DCMachines.DC_ElectricalExcited\">transient machine model of a DC machine with electrical shunt or separate excitation</a>;
the only difference is that electrical transients are neglected.
</HTML>"));
          end DC_ElectricalExcited;

          model DC_SeriesExcited "Quasistationary series excited linear DC machine"
            extends Machines.BasicMachines.DCMachines.DC_SeriesExcited(final quasiStationary = true);
            extends Machines.Icons.QuasiStationaryMachine;
            annotation(
              defaultComponentName = "dcse",
              Documentation(info = "<HTML>
<b>Quasistaionary model of a DC Machine with Series excitation.</b><br>
This model is fully compatible with the
<a href=\"modelica://Modelica.Electrical.Machines.BasicMachines.DCMachines.DC_SeriesExcited\">transient machine model of a DC machine with with series excitation</a>;
the only difference is that electrical transients are neglected.
</HTML>"));
          end DC_SeriesExcited;
          annotation(
            Documentation(info = "<HTML>
<p>
This package contains quasistationary models of DC machines;
these models are fully compatible with the
<a href=\"modelica://Modelica.Electrical.Machines.BasicMachines.DCMachines\">transient machine models of DC machines</a>;
the only difference is that electrical transients are neglected.
</p>
<h4>Please note:</h4>
<p>
Quasistationary DC machine models are basically different from quasistationary induction machine models:
Quasistaionary DC machine models neglect electrical transients, i.e., setting <code>der(i) = 0</code>,
whereas quasistationary induction machine models are based on time phasor theory,
see <a href=\"modelica://Modelica.Electrical.QuasiStationary\">QuasiStationary Library</a>,
where e.g., <code>L*der(i)</code> is replaced by <code>j*omega*L*(I_re+j*I_im)</code>.
</p>
</html>", revisions = "<HTML>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2015, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
  <ul>
  <li> v2.3.0 2010/02/16 Anton Haumer<br>
       first implementation</li>
  </ul>
</HTML>"));
        end QuasiStationaryDCMachines;

        package Transformers "Library for technical 3phase transformers"
          extends Modelica.Icons.Package;

          package Yy "Transformers: primary Y / secondary y"
            extends Modelica.Icons.VariantsPackage;

            model Yy00 "Transformer Yy0"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yy00");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Star star2(final m = m) annotation(
                Placement(transformation(origin = {10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint2 annotation(
                Placement(transformation(extent = {{40, -110}, {60, -90}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(star2.pin_n, starpoint2) annotation(
                Line(points = {{10, -90}, {10, -100}, {50, -100}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -37.5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_p2, l2sigma.plug_n) annotation(
                Line(points = {{10, 10}, {10, 20}, {50, 20}, {50, 0}}, color = {0, 0, 255}));
              connect(core.plug_n3, star2.plug_p) annotation(
                Line(points = {{10, -10}, {10, -70}, {10, -70}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yy0
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yy00;

            model Yy02 "Transformer Yy2"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yy02");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Star star2(final m = m) annotation(
                Placement(transformation(origin = {10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint2 annotation(
                Placement(transformation(extent = {{40, -110}, {60, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Rot2(final m = m) annotation(
                Placement(transformation(extent = {{50, -30}, {30, -10}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(star2.pin_n, starpoint2) annotation(
                Line(points = {{10, -90}, {10, -100}, {50, -100}}, color = {0, 0, 255}));
              connect(l2sigma.plug_n, Rot2.plug_p) annotation(
                Line(points = {{50, 0}, {50, -20}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -37.5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n3, Rot2.plug_n) annotation(
                Line(points = {{10, -10}, {10, -20}, {30, -20}}, color = {0, 0, 255}));
              connect(core.plug_p2, star2.plug_p) annotation(
                Line(points = {{10, 10}, {20, 10}, {20, -70}, {10, -70}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yy2
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yy02;

            model Yy04 "Transformer Yy4"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yy04");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Star star2(final m = m) annotation(
                Placement(transformation(origin = {10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint2 annotation(
                Placement(transformation(extent = {{40, -110}, {60, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Rot2(final m = m) annotation(
                Placement(transformation(extent = {{30, 10}, {50, 30}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(star2.pin_n, starpoint2) annotation(
                Line(points = {{10, -90}, {10, -100}, {50, -100}}, color = {0, 0, 255}));
              connect(Rot2.plug_n, l2sigma.plug_n) annotation(
                Line(points = {{50, 20}, {50, 0}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -37.5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_p2, Rot2.plug_p) annotation(
                Line(points = {{10, 10}, {10, 20}, {30, 20}}, color = {0, 0, 255}));
              connect(core.plug_n3, star2.plug_p) annotation(
                Line(points = {{10, -10}, {10, -70}, {10, -70}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yy4
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yy04;

            model Yy06 "Transformer Yy6"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yy06");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Star star2(final m = m) annotation(
                Placement(transformation(origin = {10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint2 annotation(
                Placement(transformation(extent = {{40, -110}, {60, -90}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(star2.pin_n, starpoint2) annotation(
                Line(points = {{10, -90}, {10, -100}, {50, -100}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -37.5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(l2sigma.plug_n, core.plug_n3) annotation(
                Line(points = {{50, 0}, {50, -20}, {10, -20}, {10, -10}}, color = {0, 0, 255}));
              connect(core.plug_p2, star2.plug_p) annotation(
                Line(points = {{10, 10}, {20, 10}, {20, -70}, {10, -70}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yy6
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yy06;

            model Yy08 "Transformer Yy8"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yy08");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Star star2(final m = m) annotation(
                Placement(transformation(origin = {10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint2 annotation(
                Placement(transformation(extent = {{40, -110}, {60, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Rot2(final m = m) annotation(
                Placement(transformation(extent = {{50, 10}, {30, 30}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(star2.pin_n, starpoint2) annotation(
                Line(points = {{10, -90}, {10, -100}, {50, -100}}, color = {0, 0, 255}));
              connect(Rot2.plug_p, l2sigma.plug_n) annotation(
                Line(points = {{50, 20}, {50, 0}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -37.5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_p2, Rot2.plug_n) annotation(
                Line(points = {{10, 10}, {10, 20}, {30, 20}}, color = {0, 0, 255}));
              connect(core.plug_n3, star2.plug_p) annotation(
                Line(points = {{10, -10}, {10, -70}, {10, -70}, {10, -70}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yy8
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yy08;

            model Yy10 "Transformer Yy10"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yy10");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Star star2(final m = m) annotation(
                Placement(transformation(origin = {10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint2 annotation(
                Placement(transformation(extent = {{40, -110}, {60, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Rot2(final m = m) annotation(
                Placement(transformation(extent = {{30, -30}, {50, -10}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(star2.pin_n, starpoint2) annotation(
                Line(points = {{10, -90}, {10, -100}, {50, -100}}, color = {0, 0, 255}));
              connect(l2sigma.plug_n, Rot2.plug_n) annotation(
                Line(points = {{50, 0}, {50, -20}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -37.5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_n3, Rot2.plug_p) annotation(
                Line(points = {{10, -10}, {10, -20}, {30, -20}}, color = {0, 0, 255}));
              connect(core.plug_p2, star2.plug_p) annotation(
                Line(points = {{10, 10}, {20, 10}, {20, -70}, {10, -70}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yy10
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yy10;
            annotation(
              Documentation(info = "<HTML>
This package contains transformers primary Y connected / secondary y connected in all possible vector groups.
</HTML>", revisions = "<HTML>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2015, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
  <ul>
  <li> v1.0.0 2006/11/19 Anton Haumer</li>
  </ul>
</HTML>"));
          end Yy;

          package Yd "Transformers: primary Y / secondary d"
            extends Modelica.Icons.VariantsPackage;

            model Yd01 "Transformer Yd1"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yd01");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Delta2(final m = m) annotation(
                Placement(transformation(extent = {{50, -30}, {30, -10}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(Delta2.plug_p, r2.plug_p) annotation(
                Line(points = {{50, -20}, {90, -20}, {90, 0}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_n3, Delta2.plug_n) annotation(
                Line(points = {{10, -10}, {10, -20}, {30, -20}}, color = {0, 0, 255}));
              connect(core.plug_p2, l2sigma.plug_n) annotation(
                Line(points = {{10, 10}, {10, 20}, {50, 20}, {50, 0}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yd1
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yd01;

            model Yd03 "Transformer Yd3"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yd03");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Delta2(final m = m) annotation(
                Placement(transformation(extent = {{30, 10}, {50, 30}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Rot2(final m = m) annotation(
                Placement(transformation(extent = {{50, -30}, {30, -10}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(Delta2.plug_n, r2.plug_p) annotation(
                Line(points = {{50, 20}, {90, 20}, {90, 0}}, color = {0, 0, 255}));
              connect(l2sigma.plug_n, Rot2.plug_p) annotation(
                Line(points = {{50, 0}, {50, -20}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_p2, Delta2.plug_p) annotation(
                Line(points = {{10, 10}, {10, 20}, {30, 20}}, color = {0, 0, 255}));
              connect(core.plug_n3, Rot2.plug_n) annotation(
                Line(points = {{10, -10}, {10, -20}, {30, -20}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yd3
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yd03;

            model Yd05 "Transformer Yd5"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yd05");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Delta2(final m = m) annotation(
                Placement(transformation(extent = {{30, 10}, {50, 30}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(Delta2.plug_n, r2.plug_p) annotation(
                Line(points = {{50, 20}, {90, 20}, {90, 0}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_n3, l2sigma.plug_n) annotation(
                Line(points = {{10, -10}, {10, -20}, {50, -20}, {50, 0}}, color = {0, 0, 255}));
              connect(core.plug_p2, Delta2.plug_p) annotation(
                Line(points = {{10, 10}, {10, 20}, {30, 20}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yd5
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yd05;

            model Yd07 "Transformer Yd7"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yd07");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Delta2(final m = m) annotation(
                Placement(transformation(extent = {{50, 10}, {30, 30}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(Delta2.plug_p, r2.plug_p) annotation(
                Line(points = {{50, 20}, {90, 20}, {90, 0}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -37.5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_p2, Delta2.plug_n) annotation(
                Line(points = {{10, 10}, {10, 20}, {30, 20}}, color = {0, 0, 255}));
              connect(l2sigma.plug_n, core.plug_n3) annotation(
                Line(points = {{50, 0}, {50, -20}, {10, -20}, {10, -10}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yd7
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yd07;

            model Yd09 "Transformer Yd9"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yd09");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Delta2(final m = m) annotation(
                Placement(transformation(extent = {{30, -30}, {50, -10}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Rot2(final m = m) annotation(
                Placement(transformation(extent = {{50, 10}, {30, 30}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(Rot2.plug_p, l2sigma.plug_n) annotation(
                Line(points = {{50, 20}, {50, 0}}, color = {0, 0, 255}));
              connect(Delta2.plug_n, r2.plug_p) annotation(
                Line(points = {{50, -20}, {90, -20}, {90, 0}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -37.5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_p2, Rot2.plug_n) annotation(
                Line(points = {{10, 10}, {10, 20}, {30, 20}}, color = {0, 0, 255}));
              connect(core.plug_n3, Delta2.plug_p) annotation(
                Line(points = {{10, -10}, {10, -20}, {30, -20}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yd9
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yd09;

            model Yd11 "Transformer Yd11"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yd11");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Delta Delta2(final m = m) annotation(
                Placement(transformation(extent = {{30, -30}, {50, -10}}, rotation = 0)));
            equation
              connect(star1.pin_n, starpoint1) annotation(
                Line(points = {{-10, -90}, {-10, -100}, {-50, -100}}, color = {0, 0, 255}));
              connect(Delta2.plug_n, r2.plug_p) annotation(
                Line(points = {{50, -20}, {90, -20}, {90, 0}}, color = {0, 0, 255}));
              connect(l1sigma.plug_n, core.plug_p1) annotation(
                Line(points = {{-50, 0}, {-50, 20}, {-10, 20}, {-10, 5}}, color = {0, 0, 255}));
              connect(core.plug_n1, star1.plug_p) annotation(
                Line(points = {{-10, -5}, {-10, -70}, {-10, -70}}, color = {0, 0, 255}));
              connect(core.plug_n2, core.plug_p3) annotation(
                Line(points = {{10, 4}, {10, -4}}, color = {0, 0, 255}));
              connect(core.plug_n3, Delta2.plug_p) annotation(
                Line(points = {{10, -10}, {10, -20}, {30, -20}}, color = {0, 0, 255}));
              connect(core.plug_p2, l2sigma.plug_n) annotation(
                Line(points = {{10, 10}, {10, 20}, {50, 20}, {50, 0}}, color = {0, 0, 255}));
              annotation(
                defaultComponentName = "transformer",
                Documentation(info = "<html>
Transformer Yd11
<br>Typical parameters see:
<a href=\"modelica://Modelica.Electrical.Machines.Interfaces.PartialBasicTransformer\">PartialBasicTransformer</a>
</html>"));
            end Yd11;
            annotation(
              Documentation(info = "<HTML>
This package contains transformers primary Y connected / secondary d connected in all possible vector groups.
</HTML>", revisions = "<HTML>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
  <a href=\"http://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  A-3423 St.Andrae-Woerdern<br>Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
  </dd>
  <dt><b>Copyright:</b></dt>
  <dd>Copyright &copy; 1998-2015, Modelica Association and Anton Haumer.<br>
  <i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified
  under the terms of the <b>Modelica license</b>, see the license conditions
  and the accompanying <b>disclaimer</b> in the documentation of package
  Modelica in file \"Modelica/package.mo\".</i></dd>
</dl>
  <ul>
  <li> v1.0.0 2006/11/19 Anton Haumer</li>
  </ul>
</HTML>"));
          end Yd;

          package Yz "Transformers: primary Y / secondary zig-zag"
            extends Modelica.Icons.VariantsPackage;

            model Yz01 "Transformer Yz1"
              extends Machines.Interfaces.PartialBasicTransformer(final VectorGroup = "Yz01");
              Modelica.Electrical.MultiPhase.Basic.Star star1(final m = m) annotation(
                Placement(transformation(origin = {-10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
              Modelica.Electrical.Analog.Interfaces.NegativePin starpoint1 annotation(
                Placement(transformation(extent = {{-60, -110}, {-40, -90}}, rotation = 0)));
              Modelica.Electrical.MultiPhase.Basic.Star star2(final m = m) annotation(
                Placement(transformation(origin = {10, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
